<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
  <title>How Medical Device Cooling Systems Work | Jake Troubleshoots</title>
  <meta name="description" content="A practical explanation of how fans, vents, filters, heat sinks, sensors, and airflow paths protect medical equipment from overheating.">
  <meta name="datePublished" content="2026-08-28">
  <meta name="dateModified" content="2026-09-06">
  <link rel="stylesheet" href="../style.css?v=20260919">
  <link rel="icon" type="image/x-icon" href="../images/favicon.ico">
  <script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
  <script>window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}gtag('js',new Date());gtag('config','G-1L34E3TJL6');</script>
  <script async src="https://pagead2.googlesyndication.com/pagead/js?client=ca-pub-8569368568902704" crossorigin="anonymous"></script>
  <link rel="canonical" href="https://jaketroubleshoots.com/biomed-basics/how-medical-device-cooling-systems-work.html" />
  <script src="../social-links.js" defer></script>
</head>
<body class="biomed-article">
<a class="skip-link" href="#page-heading">Skip to content</a>
<header>
  <a href="../index.html" class="site-logo"><img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon"><span class="logo-text">Jake Troubleshoots</span></a>
  <nav class="site-primary-nav" aria-label="Primary navigation"><a href="../guides.html">Guides</a><a href="../preventive-maintenance.html">PMs</a><a href="../biomed-basics.html">Basics</a><a href="../search.html">Search</a><details class="site-nav-more"><summary>More</summary><div class="site-nav-menu"><a href="../biomed-education-certifications.html">Education &amp; Certifications</a><a href="../biomed-jobs.html">Biomed Jobs</a><a href="../vendors.html">Vendors</a><a href="../index.html#biomed-quiz">Biomed Quiz</a><a href="../contact.html">About &amp; Contact</a></div></details></nav>
</header>
<section class="hero">
  <h1 id="page-heading" tabindex="-1">How Medical Device Cooling Systems Work</h1>
  <p>How fans, vents, filters, heat sinks, temperature sensors, and airflow paths keep medical equipment from overheating</p>
  <p style="max-width:760px; margin:10px auto 0; font-size:0.95em;">Medical equipment creates heat.</p>
  <p style="max-width:760px; margin:10px auto 0; font-size:0.9em;">Published August 28, 2026 · Revised September 6, 2026</p>
  <div class="hero-buttons" style="margin-top:20px; display:flex; justify-content:center; gap:12px; flex-wrap:wrap;"><a href="../biomed-basics.html" class="hero-button">Back to Biomed Basics</a></div>
</section>
<main>
  <section class="content-box" id="what-this-page-explains">
    <h3>What This Page Explains</h3>
    <p>This page covers:</p>
    <ul>
      <li>Why medical equipment generates heat</li>
      <li>Passive cooling</li>
      <li>Active cooling</li>
      <li>Fans</li>
      <li>Airflow paths</li>
      <li>Intake and exhaust vents</li>
      <li>Filters</li>
      <li>Heat sinks</li>
      <li>Thermal pads</li>
      <li>Temperature sensors</li>
      <li>Fan-speed control</li>
      <li>Thermal shutdown</li>
      <li>Dust and contamination</li>
      <li>Airflow restrictions</li>
      <li>Common failure patterns</li>
      <li>How to think through overheating problems</li>
    </ul>
  </section>

  <section class="content-box" id="the-simple-version">
    <h3>The Simple Version</h3>
    <p>Electronic and electromechanical components create heat. Heat sinks, the chassis, and moving air carry it away, while temperature sensors let the controller adjust fan speed, limit operation, or alarm before damage occurs. Cooling depends on an open path from intake to exhaust—not merely on whether a fan spins.</p>
    <p>An overheating device may have a clogged filter, blocked vent, weak or reversed fan, dust-coated heat sink, failed thermal interface, incorrect installation clearance, excessive load, bad temperature sensor, or control problem. Reproduce the issue under the specified load and environment, then verify airflow and actual temperature before replacing boards.</p>
  </section>

  <section class="content-box" id="why-medical-equipment-generates-heat">
    <h3>Why Medical Equipment Generates Heat</h3>
    <p>No electronic system is 100% efficient.</p>
    <p>Some input power becomes heat.</p>
    <p>The amount depends on:</p>
    <ul>
      <li>Power consumption</li>
      <li>Component efficiency</li>
      <li>Device workload</li>
    </ul>
  </section>

  <section class="content-box" id="power-supplies">
    <h3>Power Supplies</h3>
    <p>Power supplies generate heat while converting one voltage to another.</p>
    <p>A supply under heavy load may run warmer than at idle.</p>
  </section>

  <section class="content-box" id="processors">
    <h3>Processors</h3>
    <p>Processors and graphics hardware can generate significant heat.</p>
    <p>Modern patient monitors and imaging-related equipment may have thermal management similar to computers.</p>
  </section>

  <section class="content-box" id="motors-and-pumps">
    <h3>Motors and Pumps</h3>
    <p>Motors create heat from:</p>
    <ul>
      <li>Electrical losses</li>
      <li>Mechanical friction</li>
    </ul>
    <p>Examples include:</p>
    <ul>
      <li>Ventilator blowers</li>
      <li>Sampling pumps</li>
      <li>Infusion mechanisms</li>
    </ul>
  </section>

  <section class="content-box" id="batteries">
    <h3>Batteries</h3>
    <p>Batteries can generate heat during:</p>
    <ul>
      <li>Charging</li>
      <li>High-current discharge</li>
    </ul>
    <p>Excessive battery temperature may indicate a fault.</p>
  </section>

  <section class="content-box" id="passive-cooling">
    <h3>Passive Cooling</h3>
    <p>Passive cooling uses no moving fan.</p>
    <p>It may rely on:</p>
    <ul>
      <li>Heat sinks</li>
      <li>Chassis conduction</li>
      <li>Natural convection</li>
    </ul>
  </section>

  <section class="content-box" id="natural-convection">
    <h3>Natural Convection</h3>
    <p>Hot air rises.</p>
    <p>A device may use strategically placed vents so cooler air enters low and warmer air exits higher.</p>
  </section>

  <section class="content-box" id="active-cooling">
    <h3>Active Cooling</h3>
    <p>Active cooling uses:</p>
    <ul>
      <li>Fans</li>
      <li>Blowers</li>
    </ul>
    <p>to move air through the equipment.</p>
    <p>This is common when passive cooling is not enough.</p>
  </section>

  <section class="content-box" id="fan">
    <h3>Fan</h3>
    <p>A cooling fan moves air across hot components.</p>
    <p>It may run:</p>
    <ul>
      <li>Continuously</li>
      <li>Only when needed</li>
      <li>At variable speed</li>
    </ul>
  </section>

  <section class="content-box" id="fan-direction-matters">
    <h3>Fan Direction Matters</h3>
    <p>A fan is designed to move air in a specific direction.</p>
    <p>If installed backward:</p>
    <p>The device may still move air, but the intended cooling path may be disrupted.</p>
  </section>

  <section class="content-box" id="intake-vs-exhaust">
    <h3>Intake vs Exhaust</h3>
    <p>A device may have:</p>
    <p><strong>Intake side</strong></p>
    <p>where cool air enters,</p>
    <p>and:</p>
    <p><strong>Exhaust side</strong></p>
    <p>where warm air leaves.</p>
  </section>

  <section class="content-box" id="airflow-path">
    <h3>Airflow Path</h3>
    <p>The exact path matters.</p>
    <p>Cooling is not just:</p>
    <blockquote><p>Fan spinning.</p></blockquote>
    <p>The air has to move across the components that need cooling.</p>
  </section>

  <section class="content-box" id="fan-runs-but-device-still-overheats">
    <h3>Fan Runs but Device Still Overheats</h3>
    <p>Possible causes include:</p>
    <ul>
      <li>Blocked intake</li>
      <li>Blocked exhaust</li>
      <li>Dirty filter</li>
      <li>Wrong fan direction</li>
      <li>Missing duct</li>
      <li>Weak airflow</li>
    </ul>
  </section>

  <section class="content-box" id="air-ducts">
    <h3>Air Ducts</h3>
    <p>Some devices use internal ducts to force air across specific boards or heat sinks.</p>
    <p>If a duct is:</p>
    <ul>
      <li>Loose</li>
      <li>Missing</li>
      <li>Misaligned</li>
    </ul>
    <p>the fan may move plenty of air without cooling the intended component.</p>
  </section>

  <section class="content-box" id="filters">
    <h3>Filters</h3>
    <p>Filters keep dust and debris out of the device.</p>
    <p>But as they load with dirt:</p>
    <p>Airflow falls.</p>
  </section>

  <section class="content-box" id="dirty-filter">
    <h3>Dirty Filter</h3>
    <p>A dirty filter can cause:</p>
    <ul>
      <li>High temperature</li>
      <li>Fan running constantly</li>
      <li>Thermal alarm</li>
      <li>Shutdown</li>
    </ul>
  </section>

  <section class="content-box" id="filter-is-part-of-the-cooling-system">
    <h3>Filter Is Part of the Cooling System</h3>
    <p>It is not just cosmetic.</p>
    <p>That is why some devices include filter inspection or replacement in PM procedures.</p>
  </section>

  <section class="content-box" id="clogged-filter-vs-failed-fan">
    <h3>Clogged Filter vs Failed Fan</h3>
    <p>Both can cause overheating.</p>
    <p>Do not replace the fan before checking airflow restriction.</p>
  </section>

  <section class="content-box" id="heat-sink">
    <h3>Heat Sink</h3>
    <p>A heat sink increases surface area so heat can move away from a component more efficiently.</p>
    <p>Common heat-sinked components include:</p>
    <ul>
      <li>Processor</li>
      <li>Power transistor</li>
      <li>Voltage regulator</li>
    </ul>
  </section>

  <section class="content-box" id="heat-must-cross-an-interface">
    <h3>Heat Must Cross an Interface</h3>
    <p>A heat sink only works if heat can move from the component into the sink.</p>
    <p>That interface may use:</p>
    <ul>
      <li>Thermal paste</li>
      <li>Thermal pad</li>
      <li>Insulator</li>
    </ul>
  </section>

  <section class="content-box" id="thermal-paste">
    <h3>Thermal Paste</h3>
    <p>Thermal paste fills microscopic gaps between surfaces.</p>
    <p>Without good contact:</p>
    <p>Heat transfer becomes worse.</p>
  </section>

  <section class="content-box" id="too-much-thermal-paste">
    <h3>Too Much Thermal Paste</h3>
    <p>More is not always better.</p>
    <p>Use the manufacturer-approved application method.</p>
  </section>

  <section class="content-box" id="thermal-pads">
    <h3>Thermal Pads</h3>
    <p>Some assemblies use preformed thermal pads.</p>
    <p>These may also provide:</p>
    <ul>
      <li>Electrical isolation</li>
      <li>Gap filling</li>
    </ul>
  </section>

  <section class="content-box" id="missing-thermal-pad">
    <h3>Missing Thermal Pad</h3>
    <p>A board may appear installed correctly but overheat because the component no longer makes good thermal contact with the chassis or heat sink.</p>
  </section>

  <section class="content-box" id="chassis-cooling">
    <h3>Chassis Cooling</h3>
    <p>Some devices use the metal chassis itself as a heat spreader.</p>
    <p>A loose mounting screw can therefore affect heat transfer.</p>
  </section>

  <section class="content-box" id="temperature-sensors">
    <h3>Temperature Sensors</h3>
    <p>The equipment needs to know how hot it is.</p>
    <p>Possible sensors include:</p>
    <ul>
      <li>Thermistors</li>
      <li>Digital temperature ICs</li>
      <li>Semiconductor sensors</li>
    </ul>
  </section>

  <section class="content-box" id="sensor-placement-matters">
    <h3>Sensor Placement Matters</h3>
    <p>A temperature sensor may measure:</p>
    <ul>
      <li>Processor temperature</li>
      <li>Power-supply temperature</li>
      <li>Internal air temperature</li>
      <li>Battery temperature</li>
    </ul>
    <p>These are different things.</p>
  </section>

  <section class="content-box" id="one-device-can-have-several-temperature-sensors">
    <h3>One Device Can Have Several Temperature Sensors</h3>
    <p>If the screen says:</p>
    <blockquote><p>Internal Temperature High</p></blockquote>
    <p>check service documentation to determine which sensor triggered the condition.</p>
  </section>

  <section class="content-box" id="false-overtemperature">
    <h3>False Overtemperature</h3>
    <p>Actual device temperature:</p>
    <p>Normal.</p>
    <p>Sensor reports:</p>
    <p>Very hot.</p>
    <p>Possible causes:</p>
    <ul>
      <li>Bad thermistor</li>
      <li>Open sensor wire</li>
      <li>ADC problem</li>
      <li>Calibration issue</li>
    </ul>
  </section>

  <section class="content-box" id="real-overtemperature">
    <h3>Real Overtemperature</h3>
    <p>External or internal measurement confirms excessive temperature.</p>
    <p>Now investigate:</p>
    <ul>
      <li>Airflow</li>
      <li>Fan</li>
      <li>Filter</li>
      <li>Workload</li>
      <li>Heat transfer</li>
    </ul>
  </section>

  <section class="content-box" id="thermistor-failure">
    <h3>Thermistor Failure</h3>
    <p>A thermistor changes resistance with temperature.</p>
    <p>If it becomes:</p>
    <ul>
      <li>Open</li>
      <li>Shorted</li>
    </ul>
    <p>the controller may interpret that as an extreme temperature.</p>
  </section>

  <section class="content-box" id="example">
    <h3>Example</h3>
    <p>Actual:</p>
    <p>25°C.</p>
    <p>Displayed:</p>
    <p>85°C.</p>
    <p>Fan immediately runs at full speed.</p>
    <p>Sensor circuit becomes suspicious.</p>
  </section>

  <section class="content-box" id="fan-speed-control">
    <h3>Fan-Speed Control</h3>
    <p>Modern devices often control fan speed electronically.</p>
    <p>The fan may have:</p>
    <ul>
      <li>Power</li>
      <li>Ground</li>
      <li>PWM control</li>
      <li>Tachometer feedback</li>
    </ul>
  </section>

  <section class="content-box" id="pwm-fan-control">
    <h3>PWM Fan Control</h3>
    <p>PWM stands for:</p>
    <p><strong>Pulse-Width Modulation.</strong></p>
    <p>The controller adjusts duty cycle to change fan speed.</p>
  </section>

  <section class="content-box" id="fan-not-at-full-speed-is-not-automatically-bad">
    <h3>Fan Not at Full Speed Is Not Automatically Bad</h3>
    <p>If the device is cool:</p>
    <p>The controller may intentionally run the fan slowly.</p>
  </section>

  <section class="content-box" id="fan-tachometer">
    <h3>Fan Tachometer</h3>
    <p>A tach signal tells the device how fast the fan is actually rotating.</p>
    <p>This allows detection of:</p>
    <ul>
      <li>Fan stall</li>
      <li>Low speed</li>
    </ul>
  </section>

  <section class="content-box" id="fan-spins-but-device-says-fan-failure">
    <h3>Fan Spins but Device Says Fan Failure</h3>
    <p>Possible causes include:</p>
    <ul>
      <li>Tach wire</li>
      <li>Connector</li>
      <li>Fan sensor</li>
      <li>Control board</li>
    </ul>
  </section>

  <section class="content-box" id="fan-does-not-spin">
    <h3>Fan Does Not Spin</h3>
    <p>Possible causes include:</p>
    <ul>
      <li>No power</li>
      <li>No control command</li>
      <li>Seized fan</li>
      <li>Obstruction</li>
    </ul>
  </section>

  <section class="content-box" id="check-fan-command">
    <h3>Check Fan Command</h3>
    <p>If fan should be running but receives no control:</p>
    <p>The fan itself may be fine.</p>
  </section>

  <section class="content-box" id="bearings">
    <h3>Bearings</h3>
    <p>Fan bearings wear.</p>
    <p>Possible symptoms include:</p>
    <ul>
      <li>Noise</li>
      <li>Slow startup</li>
      <li>Intermittent stall</li>
    </ul>
  </section>

  <section class="content-box" id="fan-starts-after-tapping">
    <h3>Fan Starts After Tapping</h3>
    <p>That is not a repair.</p>
    <p>It is evidence of a failing mechanical fan.</p>
  </section>

  <section class="content-box" id="dust">
    <h3>Dust</h3>
    <p>Dust acts as both:</p>
    <ul>
      <li>Airflow restriction</li>
      <li>Thermal insulation</li>
    </ul>
    <p>A heavily contaminated heat sink can become ineffective.</p>
  </section>

  <section class="content-box" id="dust-on-fan-blades">
    <h3>Dust on Fan Blades</h3>
    <p>Dust buildup can reduce efficiency and create imbalance.</p>
  </section>

  <section class="content-box" id="environmental-contamination">
    <h3>Environmental Contamination</h3>
    <p>Medical equipment may encounter:</p>
    <ul>
      <li>Lint</li>
      <li>Dust</li>
      <li>Blanket fibers</li>
      <li>Aerosols</li>
    </ul>
    <p>depending on location.</p>
  </section>

  <section class="content-box" id="device-placement">
    <h3>Device Placement</h3>
    <p>Even a perfectly functioning cooling system can fail if the device is positioned incorrectly.</p>
    <p>Examples:</p>
    <ul>
      <li>Vent against wall</li>
      <li>Equipment stacked tightly</li>
      <li>Intake covered by linen</li>
    </ul>
  </section>

  <section class="content-box" id="clearance-requirements">
    <h3>Clearance Requirements</h3>
    <p>Manufacturers may specify minimum clearance around vents.</p>
    <p>Follow them.</p>
  </section>

  <section class="content-box" id="bedside-use">
    <h3>Bedside Use</h3>
    <p>Equipment may be pushed:</p>
    <ul>
      <li>Against wall</li>
      <li>Into cabinet</li>
      <li>Under blanket</li>
    </ul>
    <p>Clinical setup can create real overheating.</p>
  </section>

  <section class="content-box" id="rack-mounted-equipment">
    <h3>Rack-Mounted Equipment</h3>
    <p>Rack systems need adequate:</p>
    <ul>
      <li>Front-to-back airflow</li>
      <li>Ventilation space</li>
    </ul>
    <p>One hot device can also heat neighboring equipment.</p>
  </section>

  <section class="content-box" id="ambient-temperature">
    <h3>Ambient Temperature</h3>
    <p>Cooling performance depends on room temperature.</p>
    <p>If ambient air is already very warm:</p>
    <p>The device has less ability to reject heat.</p>
  </section>

  <section class="content-box" id="operating-temperature-specification">
    <h3>Operating Temperature Specification</h3>
    <p>Medical equipment usually has a defined environmental range.</p>
    <p>A device overheating outside that range is not necessarily defective.</p>
  </section>

  <section class="content-box" id="humidity">
    <h3>Humidity</h3>
    <p>Humidity can affect:</p>
    <ul>
      <li>Cooling</li>
      <li>Condensation risk</li>
    </ul>
    <p>depending on environment.</p>
  </section>

  <section class="content-box" id="thermal-shutdown">
    <h3>Thermal Shutdown</h3>
    <p>A device may shut down intentionally when temperature exceeds a safety threshold.</p>
    <p>That protects components.</p>
  </section>

  <section class="content-box" id="thermal-alarm-before-shutdown">
    <h3>Thermal Alarm Before Shutdown</h3>
    <p>Some systems warn first.</p>
    <p>Example:</p>
    <p>High internal temperature.</p>
    <p>Then:</p>
    <p>Automatic shutdown.</p>
  </section>

  <section class="content-box" id="shutdown-is-sometimes-correct-behavior">
    <h3>Shutdown Is Sometimes Correct Behavior</h3>
    <p>If the device is actually overheating:</p>
    <p>The thermal protection system may be doing its job.</p>
    <p>The root cause is why temperature became high.</p>
  </section>

  <section class="content-box" id="reboot-after-cooling">
    <h3>Reboot After Cooling</h3>
    <p>A device may work normally again after it cools.</p>
    <p>That does not mean the fault disappeared.</p>
    <p>It may strongly support a thermal problem.</p>
  </section>

  <section class="content-box" id="time-to-failure">
    <h3>Time-to-Failure</h3>
    <p>Thermal problems often have a repeatable delay.</p>
    <p>Example:</p>
    <p>Works for:</p>
    <p>45 minutes.</p>
    <p>Then shuts down.</p>
    <p>Cools for:</p>
    <p>20 minutes.</p>
    <p>Works again.</p>
    <p>That pattern is extremely useful.</p>
  </section>

  <section class="content-box" id="long-bench-test">
    <h3>Long Bench Test</h3>
    <p>A five-minute test may miss a complaint that occurs after an hour.</p>
    <p>Match the test duration to the reported behavior.</p>
  </section>

  <section class="content-box" id="workload-matters">
    <h3>Workload Matters</h3>
    <p>A monitor may stay cool at idle but overheat during:</p>
    <ul>
      <li>Charging</li>
      <li>NIBP cycling</li>
      <li>High display brightness</li>
    </ul>
    <p>A ventilator may generate more heat at high blower load.</p>
  </section>

  <section class="content-box" id="load-dependent-heat">
    <h3>Load-Dependent Heat</h3>
    <p>If overheating occurs only under high workload:</p>
    <p>Look for components working near their thermal limit.</p>
  </section>

  <section class="content-box" id="charging-heat">
    <h3>Charging Heat</h3>
    <p>A device may get warmer while charging batteries.</p>
    <p>Some temperature increase may be normal.</p>
    <p>Excessive localized battery heating is not.</p>
  </section>

  <section class="content-box" id="fan-curve">
    <h3>Fan Curve</h3>
    <p>A fan may still spin but produce less airflow than intended.</p>
    <p>Possible reasons include:</p>
    <ul>
      <li>Worn bearings</li>
      <li>Damaged blades</li>
      <li>Low supply voltage</li>
    </ul>
  </section>

  <section class="content-box" id="rpm-vs-airflow">
    <h3>RPM vs Airflow</h3>
    <p>Correct fan RPM helps, but airflow can still be reduced by:</p>
    <ul>
      <li>Filter</li>
      <li>Duct restriction</li>
    </ul>
  </section>

  <section class="content-box" id="airflow-measurement">
    <h3>Airflow Measurement</h3>
    <p>Some service procedures may specify:</p>
    <ul>
      <li>Fan RPM</li>
      <li>Temperature</li>
      <li>Airflow</li>
    </ul>
    <p>Use the manufacturer method when provided.</p>
  </section>

  <section class="content-box" id="infrared-thermometer">
    <h3>Infrared Thermometer</h3>
    <p>An IR thermometer can help identify hot surfaces, but readings depend on:</p>
    <ul>
      <li>Emissivity</li>
      <li>Surface type</li>
      <li>Measurement angle</li>
    </ul>
    <p>It is useful for comparison, not always precision internal measurement.</p>
  </section>

  <section class="content-box" id="thermal-camera">
    <h3>Thermal Camera</h3>
    <p>A thermal camera can show:</p>
    <ul>
      <li>Hot spots</li>
      <li>Uneven heating</li>
    </ul>
    <p>This can be useful for electronics troubleshooting when appropriate.</p>
  </section>

  <section class="content-box" id="surface-temperature-is-not-internal-temperature">
    <h3>Surface Temperature Is Not Internal Temperature</h3>
    <p>A case that feels warm does not prove an internal component is overheating.</p>
    <p>Likewise, the outside can feel normal while one internal regulator is very hot.</p>
  </section>

  <section class="content-box" id="logs">
    <h3>Logs</h3>
    <p>Some devices log events such as:</p>
    <ul>
      <li>Overtemperature</li>
      <li>Fan failure</li>
      <li>Thermal shutdown</li>
    </ul>
    <p>These can confirm an intermittent complaint.</p>
  </section>

  <section class="content-box" id="repeated-thermal-log">
    <h3>Repeated Thermal Log</h3>
    <p>If the device repeatedly logs overtemperature around the time of clinical failures:</p>
    <p>That is meaningful evidence.</p>
  </section>

  <section class="content-box" id="no-log-does-not-prove-no-heat-problem">
    <h3>No Log Does Not Prove No Heat Problem</h3>
    <p>A sudden power-supply failure may shut the device down before a log is written.</p>
  </section>

  <section class="content-box" id="cooling-and-random-reboots">
    <h3>Cooling and Random Reboots</h3>
    <p>A device that reboots after warming up may have:</p>
    <ul>
      <li>Thermal CPU issue</li>
      <li>Power-supply overheating</li>
      <li>Temperature protection</li>
    </ul>
    <p>Cooling problems are one possible cause.</p>
  </section>

  <section class="content-box" id="cooling-and-sensor-drift">
    <h3>Cooling and Sensor Drift</h3>
    <p>Temperature can also affect measurement circuits.</p>
    <p>A device may not shut down.</p>
    <p>Instead:</p>
    <ul>
      <li>Pressure drifts</li>
      <li>Flow measurement changes</li>
      <li>Display artifacts appear</li>
    </ul>
  </section>

  <section class="content-box" id="thermal-expansion">
    <h3>Thermal Expansion</h3>
    <p>Heat causes materials to expand.</p>
    <p>A marginal:</p>
    <ul>
      <li>Connector</li>
      <li>Solder joint</li>
    </ul>
    <p>may open only when warm.</p>
  </section>

  <section class="content-box" id="cooling-spray">
    <h3>Cooling Spray</h3>
    <p>Do not use improvised cooling chemicals on medical equipment unless allowed by service procedure.</p>
    <p>Controlled thermal troubleshooting should follow safe methods.</p>
  </section>

  <section class="content-box" id="fans-and-noise-complaints">
    <h3>Fans and Noise Complaints</h3>
    <p>A loud fan may indicate:</p>
    <ul>
      <li>Bearing wear</li>
      <li>Obstruction</li>
      <li>High commanded speed</li>
    </ul>
    <p>Do not assume noise alone means replacement.</p>
  </section>

  <section class="content-box" id="fan-runs-full-speed-constantly">
    <h3>Fan Runs Full Speed Constantly</h3>
    <p>Possible causes include:</p>
    <ul>
      <li>Device actually hot</li>
      <li>Dirty filter</li>
      <li>Temperature sensor failure</li>
      <li>Control problem</li>
    </ul>
    <p>Check actual temperature.</p>
  </section>

  <section class="content-box" id="fan-never-speeds-up">
    <h3>Fan Never Speeds Up</h3>
    <p>If device temperature rises but fan stays slow:</p>
    <p>Investigate:</p>
    <ul>
      <li>Temperature input</li>
      <li>PWM control</li>
      <li>Fan</li>
    </ul>
  </section>

  <section class="content-box" id="redundant-fans">
    <h3>Redundant Fans</h3>
    <p>Some systems use multiple fans.</p>
    <p>One fan failure may not cause immediate shutdown.</p>
    <p>The device may:</p>
    <ul>
      <li>Alarm</li>
      <li>Increase remaining fan speed</li>
    </ul>
  </section>

  <section class="content-box" id="shared-fan-power">
    <h3>Shared Fan Power</h3>
    <p>If all fans stop simultaneously:</p>
    <p>Look for:</p>
    <ul>
      <li>Shared power rail</li>
      <li>Controller</li>
    </ul>
    <p>rather than several independent fan failures.</p>
  </section>

  <section class="content-box" id="one-fan-fails">
    <h3>One Fan Fails</h3>
    <p>If only one fan stops:</p>
    <p>Focus on:</p>
    <ul>
      <li>Fan</li>
      <li>Connector</li>
      <li>Channel</li>
    </ul>
  </section>

  <section class="content-box" id="filter-replacement">
    <h3>Filter Replacement</h3>
    <p>Use the correct filter.</p>
    <p>A denser substitute can reduce airflow even if it physically fits.</p>
  </section>

  <section class="content-box" id="missing-filter">
    <h3>Missing Filter</h3>
    <p>Running without a filter may improve airflow temporarily but increases contamination and may violate manufacturer requirements.</p>
    <p>Do not treat removing the filter as a permanent repair.</p>
  </section>

  <section class="content-box" id="cover-panels-matter">
    <h3>Cover Panels Matter</h3>
    <p>Some equipment relies on the enclosure to direct airflow.</p>
    <p>Running with the cover removed may completely change cooling behavior.</p>
  </section>

  <section class="content-box" id="bench-testing-with-cover-off">
    <h3>Bench Testing With Cover Off</h3>
    <p>This can hide an overheating problem.</p>
    <p>Example:</p>
    <p>Device overheats assembled.</p>
    <p>Runs perfectly with top cover removed.</p>
    <p>That is a clue that airflow path matters.</p>
  </section>

  <section class="content-box" id="test-in-normal-configuration">
    <h3>Test in Normal Configuration</h3>
    <p>For thermal verification, run the device assembled as intended unless the service procedure says otherwise.</p>
  </section>

  <section class="content-box" id="real-world-example-dirty-filter">
    <h3>Real-World Example: Dirty Filter</h3>
    <p>Device shuts down after:</p>
    <p>40 minutes.</p>
    <p>Fan runs loudly.</p>
    <p>Internal temperature rises.</p>
    <p>Filter almost completely blocked with lint.</p>
    <p>Replace approved filter.</p>
    <p>Temperature remains normal during extended test.</p>
  </section>

  <section class="content-box" id="real-world-example-fan-spins-but-no-airflow">
    <h3>Real-World Example: Fan Spins but No Airflow</h3>
    <p>Fan visually spins.</p>
    <p>Device still overheats.</p>
    <p>Internal duct found disconnected after previous repair.</p>
    <p>Air never reaches the main heat sink.</p>
  </section>

  <section class="content-box" id="real-world-example-false-overtemperature">
    <h3>Real-World Example: False Overtemperature</h3>
    <p>Device immediately reports:</p>
    <p>85°C</p>
    <p>from cold startup.</p>
    <p>External temperature normal.</p>
    <p>Temperature sensor circuit open.</p>
    <p>Fan and airflow were fine.</p>
  </section>

  <section class="content-box" id="real-world-example-thermal-failure-after-warm-up">
    <h3>Real-World Example: Thermal Failure After Warm-Up</h3>
    <p>Monitor operates normally for:</p>
    <p>30 minutes.</p>
    <p>Then randomly reboots.</p>
    <p>Power-supply heat sink becomes abnormally hot.</p>
    <p>Cooling fan slows significantly after warming.</p>
    <p>Fan bearing failure reproduced.</p>
  </section>

  <section class="content-box" id="real-world-example-works-with-cover-off">
    <h3>Real-World Example: Works With Cover Off</h3>
    <p>Device fails after one hour when fully assembled.</p>
    <p>Runs indefinitely with cover removed.</p>
    <p>Intake vent blocked internally by displaced foam gasket.</p>
  </section>

  <section class="content-box" id="real-world-example-fan-alarm">
    <h3>Real-World Example: Fan Alarm</h3>
    <p>Fan rotates normally.</p>
    <p>Service diagnostics report:</p>
    <p>0 RPM.</p>
    <p>Known-good fan shows same error on this channel.</p>
    <p>Tachometer input circuit on control board is suspect.</p>
  </section>

  <section class="content-box" id="common-mistakes">
    <h3>Common Mistakes</h3>

  </section>

  <section class="content-box" id="replacing-a-fan-because-the-device-says-it-is-hot">
    <h3>Replacing a Fan Because the Device Says It Is Hot</h3>
    <p>Verify whether airflow is actually the problem.</p>
  </section>

  <section class="content-box" id="assuming-a-spinning-fan-means-cooling-is-good">
    <h3>Assuming a Spinning Fan Means Cooling Is Good</h3>
    <p>Check airflow path.</p>
  </section>

  <section class="content-box" id="ignoring-filters">
    <h3>Ignoring Filters</h3>
    <p>They are a major restriction point.</p>
  </section>

  <section class="content-box" id="ignoring-temperature-sensors">
    <h3>Ignoring Temperature Sensors</h3>
    <p>False temperature can create real fan-control problems.</p>
  </section>

  <section class="content-box" id="bench-testing-with-the-cover-removed">
    <h3>Bench Testing With the Cover Removed</h3>
    <p>You may change the cooling system completely.</p>
  </section>

  <section class="content-box" id="ignoring-clinical-placement">
    <h3>Ignoring Clinical Placement</h3>
    <p>Blocked vents can cause a perfectly good device to overheat.</p>
  </section>

  <section class="content-box" id="treating-a-thermal-shutdown-as-the-failure-itself">
    <h3>Treating a Thermal Shutdown as the Failure Itself</h3>
    <p>It may be the safety response to another problem.</p>
  </section>

  <section class="content-box" id="a-useful-troubleshooting-framework">
    <h3>A Useful Troubleshooting Framework</h3>
    <p>For an overheating complaint, ask:</p>
    <p><strong>Is the device actually hot?</strong></p>
    <p>Then:</p>
    <p><strong>Which temperature sensor or zone is reporting the problem?</strong></p>
    <p>Then:</p>
    <p><strong>Are the fans running at the expected speed?</strong></p>
    <p>Then:</p>
    <p><strong>Is air actually moving through the intended path?</strong></p>
    <p>Then:</p>
    <p><strong>Are filters, vents, ducts, and heat sinks clean and intact?</strong></p>
    <p>Then:</p>
    <p><strong>Does the problem appear only after warm-up or high load?</strong></p>
    <p>That separates:</p>
    <ul>
      <li>Sensing</li>
      <li>Airflow</li>
      <li>Heat transfer</li>
      <li>Load</li>
    </ul>
  </section>

  <section class="content-box" id="another-useful-question">
    <h3>Another Useful Question</h3>
    <p>Ask:</p>
    <p><strong>Is the device generating too much heat, failing to remove normal heat, or measuring temperature incorrectly?</strong></p>
    <p>Those are three different troubleshooting paths.</p>
  </section>

  <section class="content-box" id="what-did-you-actually-prove">
    <h3>What Did You Actually Prove?</h3>
    <p>If the fan spins:</p>
    <p>You proved:</p>
    <p><strong>The fan rotor is moving.</strong></p>
    <p>You did not prove:</p>
    <ul>
      <li>Correct RPM</li>
      <li>Correct airflow</li>
      <li>Correct direction</li>
      <li>Correct ducting</li>
    </ul>
    <p>If the device reports:</p>
    <p>75°C,</p>
    <p>you proved:</p>
    <p><strong>The temperature-measurement system reports 75°C.</strong></p>
    <p>You did not prove:</p>
    <p><strong>The component is actually 75°C.</strong></p>
    <p>If independent temperature measurement confirms overheating and airflow is below specification, you now have much stronger evidence of a real cooling-system problem.</p>
  </section>

  <section class="content-box" id="final-thoughts-for-biomeds">
    <h3>Final Thoughts for Biomeds</h3>
    <p>Cooling systems are easiest to understand as a heat path:</p>
    <p><strong>Heat Source → Heat Sink/Chassis → Airflow → Exhaust.</strong></p>
    <p>Then add the control loop:</p>
    <p><strong>Temperature Sensor → Controller → Fan Speed.</strong></p>
    <p>When a device overheats, ask:</p>
    <p><strong>Is it really hot?</strong></p>
    <p><strong>Can the heat reach the heat sink?</strong></p>
    <p><strong>Can air reach the heat sink?</strong></p>
    <p><strong>Can hot air leave the device?</strong></p>
    <p><strong>Does the controller know the correct temperature?</strong></p>
    <p>Do not stop at:</p>
    <blockquote><p>Fan is spinning.</p></blockquote>
    <p>The real question is:</p>
    <p><strong>Is the heat actually getting out?</strong></p>
    <p>And as always:</p>
    <p><strong>What did you actually prove?</strong></p>
    <p>— Jake</p>
  </section>

  <section class="content-box" id="important-note">
    <h3>Important Note</h3>
    <p>Cooling architectures, fan controls, temperature limits, filter requirements, ducting, thermal interface materials, service diagnostics, and shutdown thresholds vary by medical-device manufacturer and model. Follow current manufacturer service documentation, use approved filters, fans, thermal materials, and cleaning procedures, and complete required functional and thermal verification before returning equipment to clinical use.</p>
  </section>

  <section class="content-box">
    <h3>Related Biomed Basics</h3>
    <ul>
      <li><a href="environmental-causes-of-medical-equipment-failures.html">Environmental Causes of Medical Equipment Failures</a></li>
      <li><a href="fuses-breakers-and-power-supplies-in-medical-equipment.html">Fuses, Breakers, and Power Supplies in Medical Equipment</a></li>
      <li><a href="medical-equipment-power-troubleshooting-outlet-to-internal-supply.html">Medical Equipment Power Troubleshooting: Outlet to Internal Supply</a></li>
      <li><a href="sensors-and-transducers-basics.html">Sensors and Transducers Basics</a></li>
      <li><a href="how-to-verify-a-repair-before-returning-equipment-to-service.html">How to Verify a Repair Before Returning Equipment to Service</a></li>
    </ul>
    <div class="hero-buttons" style="margin-top:20px; margin-bottom:0;">
      <a href="../biomed-basics.html" class="hero-button">Back to Biomed Basics</a>
    </div>
  </section>
</main>
<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p><a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; <a href="../terms-of-use.html">Terms of Use</a></p>
  <p>Guides intended for trained personnel only.</p><p>© 2026 Jake Troubleshoots</p>
</footer>
</body>
</html>
