<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
  <title>What to Do When a Medical Device Is Involved in an Incident | Jake Troubleshoots</title>
  <meta name="description" content="A practical guide for biomeds when medical equipment may have been involved in patient harm, injury, or another serious clinical event.">
  <meta name="datePublished" content="2026-08-12">
  <meta name="dateModified" content="2026-09-06">
  <link rel="stylesheet" href="../style.css?v=20260919">
  <link rel="icon" type="image/x-icon" href="../images/favicon.ico">
  <script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
  <script>window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}gtag('js',new Date());gtag('config','G-1L34E3TJL6');</script>
  <script async src="https://pagead2.googlesyndication.com/pagead/js?client=ca-pub-8569368568902704" crossorigin="anonymous"></script>
  <link rel="canonical" href="https://jaketroubleshoots.com/biomed-basics/what-to-do-when-a-medical-device-is-involved-in-an-incident.html" />
  <script src="../social-links.js" defer></script>
</head>
<body class="biomed-article">
<a class="skip-link" href="#page-heading">Skip to content</a>
<header>
  <a href="../index.html" class="site-logo"><img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon"><span class="logo-text">Jake Troubleshoots</span></a>
  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>
<section class="hero">
  <h1 id="page-heading" tabindex="-1">What to Do When a Medical Device Is Involved in an Incident</h1>
  <p>A practical guide for biomeds when equipment may have been involved in patient harm, injury, or an unexpected clinical event</p>
  <p style="max-width:760px; margin:10px auto 0; font-size:0.95em;">Most biomed work orders are routine.</p>
  <p style="max-width:760px; margin:10px auto 0; font-size:0.9em;">Published August 12, 2026 · Revised September 6, 2026</p>
  <div class="hero-buttons" style="margin-top:20px; display:flex; justify-content:center; gap:12px; flex-wrap:wrap;"><a href="../biomed-basics.html" class="hero-button">Back to Biomed Basics</a></div>
</section>
<main>
  <section class="content-box" id="what-this-page-explains">
    <h3>What This Page Explains</h3>
    <p>This page covers:</p>
    <ul>
      <li>What makes an equipment incident different from a normal repair</li>
      <li>What to do when you first arrive</li>
      <li>Why you should not immediately start troubleshooting</li>
      <li>Preserving the device and accessories</li>
      <li>Preserving settings and configuration</li>
      <li>Device logs</li>
      <li>Batteries and power state</li>
      <li>Disposable accessories and patient circuits</li>
      <li>Taking photographs</li>
      <li>Documenting what you observe</li>
      <li>Separating facts from assumptions</li>
      <li>When to involve leadership, risk, safety, or the manufacturer</li>
      <li>What not to do</li>
      <li>When normal troubleshooting can begin</li>
    </ul>
    <p>The exact process at your facility may be different.</p>
    <p>Always follow your organization's incident-management, risk-management, clinical engineering, safety, and reporting procedures.</p>
  </section>

  <section class="content-box" id="the-simple-version">
    <h3>The Simple Version</h3>
    <p>When equipment may be connected to patient harm or a serious clinical event, do not begin routine repair. Remove it from normal use according to facility policy, protect the device and associated accessories, and notify the required clinical, risk, safety, regulatory, or leadership contacts. You may have only one opportunity to preserve its post-event condition.</p>
    <ol>
      <li>Make sure the device is removed from normal clinical use.</li>
      <li>Follow your facility's incident process.</li>
      <li>Preserve the device and everything associated with it.</li>
      <li>Avoid changing settings, logs, configuration, or software.</li>
      <li>Document the condition in which you received it.</li>
      <li>Escalate appropriately.</li>
      <li>Troubleshoot only after you are authorized to proceed.</li>
    </ol>
    <p>Photograph and document the condition received, including connections, consumables, settings, displayed time, damage, labels, and custody. Avoid unnecessary power cycles, resets, updates, charging, cleaning, or log access until authorized because ordinary actions can overwrite volatile evidence. Troubleshooting begins only after the responsible incident process defines what may be changed.</p>
  </section>

  <section class="content-box" id="this-is-not-a-normal-work-order">
    <h3>This Is Not a Normal Work Order</h3>
    <p>Imagine an infusion pump comes into the shop because:</p>
    <blockquote><p>Battery does not hold a charge.</p></blockquote>
    <p>You probably begin troubleshooting immediately.</p>
    <p>Now imagine the complaint is:</p>
    <blockquote><p>Patient received an unexpected infusion and this was the pump being used.</p></blockquote>
    <p>Completely different situation.</p>
    <p>You do not want to immediately:</p>
    <ul>
      <li>Reboot it</li>
      <li>Clear alarms</li>
      <li>Reset settings</li>
      <li>Run a self-test</li>
      <li>Update software</li>
      <li>Replace parts</li>
      <li>Delete logs</li>
    </ul>
    <p>Any of those actions could change information that helps explain what happened.</p>
  </section>

  <section class="content-box" id="patient-care-comes-first">
    <h3>Patient Care Comes First</h3>
    <p>Biomed's role usually begins after immediate clinical care has been addressed.</p>
    <p>If an incident is actively occurring, clinical staff should follow the appropriate patient-care and emergency procedures.</p>
    <p>Do not interfere with urgent clinical care because you want to preserve equipment evidence.</p>
    <p>Once the situation is stabilized, the equipment can be secured and evaluated according to facility procedure.</p>
  </section>

  <section class="content-box" id="remove-the-device-from-normal-use">
    <h3>Remove the Device From Normal Use</h3>
    <p>If the equipment may have been involved in a serious event, it generally should not simply return to normal circulation while the event is being evaluated.</p>
    <p>Follow your facility's process for:</p>
    <ul>
      <li>Removing equipment from service</li>
      <li>Identifying it</li>
      <li>Securing it</li>
      <li>Controlling access</li>
      <li>Moving it to an approved location</li>
    </ul>
    <p>You want to prevent someone from seeing the device sitting nearby and putting it back into use.</p>
  </section>

  <section class="content-box" id="do-not-immediately-power-cycle-it">
    <h3>Do Not Immediately Power-Cycle It</h3>
    <p>Biomeds love power cycles.</p>
    <p>And for routine troubleshooting, there is nothing wrong with that.</p>
    <p>After a serious incident, think first.</p>
    <p>Power cycling may:</p>
    <ul>
      <li>Clear temporary information</li>
      <li>Change timestamps</li>
      <li>Create new log entries</li>
      <li>Clear volatile memory</li>
      <li>Change alarm history</li>
      <li>Reset software state</li>
      <li>Restart counters</li>
      <li>Change what appears on the screen</li>
    </ul>
    <p>If the device is safe to leave in its current state, document the current state before changing it.</p>
  </section>

  <section class="content-box" id="do-not-automatically-turn-it-off-either">
    <h3>Do Not Automatically Turn It Off Either</h3>
    <p>This sounds contradictory.</p>
    <p>Sometimes leaving a device powered may preserve information.</p>
    <p>Other times, safely powering it down may be necessary.</p>
    <p>The correct action depends on:</p>
    <ul>
      <li>Equipment type</li>
      <li>Battery condition</li>
      <li>Electrical hazard</li>
      <li>Manufacturer instructions</li>
      <li>Facility procedure</li>
      <li>Whether continued operation could overwrite logs</li>
      <li>Whether the device must remain untouched for investigation</li>
    </ul>
    <p>The important point is:</p>
    <p><strong>Do not make an automatic habit out of immediately turning everything off or rebooting everything.</strong></p>
    <p>Think about what information may be lost.</p>
  </section>

  <section class="content-box" id="look-before-you-touch">
    <h3>Look Before You Touch</h3>
    <p>When you first see the device, observe it.</p>
    <p>What is on the display?</p>
    <p>Are any alarms active?</p>
    <p>What mode is it in?</p>
    <p>What settings are displayed?</p>
    <p>Is it on AC or battery?</p>
    <p>What accessories are attached?</p>
    <p>Are cables connected?</p>
    <p>Is there visible damage?</p>
    <p>Is there fluid present?</p>
    <p>Are doors, covers, clamps, valves, or cartridges in a particular position?</p>
    <p>Before changing anything, document the condition.</p>
  </section>

  <section class="content-box" id="take-photographs-when-allowed">
    <h3>Take Photographs When Allowed</h3>
    <p>Photographs can preserve details that are easy to forget.</p>
    <p>Depending on facility policy, useful photographs may include:</p>
    <ul>
      <li>Overall equipment setup</li>
      <li>Screen</li>
      <li>Alarm message</li>
      <li>Settings</li>
      <li>Connections</li>
      <li>Patient circuit</li>
      <li>Tubing</li>
      <li>Power connections</li>
      <li>Damaged components</li>
      <li>Accessory placement</li>
      <li>Labels</li>
      <li>Serial number</li>
    </ul>
    <p>Be extremely careful with patient information.</p>
    <p>Follow facility privacy and incident-documentation policies.</p>
    <p>Do not casually take pictures on a personal phone if that is not allowed.</p>
  </section>

  <section class="content-box" id="record-the-exact-device">
    <h3>Record the Exact Device</h3>
    <p>Capture:</p>
    <ul>
      <li>Manufacturer</li>
      <li>Model</li>
      <li>Serial number</li>
      <li>Asset number</li>
      <li>Software version if visible</li>
      <li>Installed modules</li>
      <li>Accessories involved</li>
    </ul>
    <p>Do not assume the asset number alone is enough.</p>
    <p>The serial number identifies the actual device.</p>
  </section>

  <section class="content-box" id="preserve-the-accessories">
    <h3>Preserve the Accessories</h3>
    <p>This is extremely important.</p>
    <p>The main device may not be the cause.</p>
    <p>The problem may involve:</p>
    <ul>
      <li>Power cord</li>
      <li>Battery</li>
      <li>Patient cable</li>
      <li>Sensor</li>
      <li>Infusion set</li>
      <li>Ventilator circuit</li>
      <li>Flow sensor</li>
      <li>Cuff</li>
      <li>Hose</li>
      <li>Electrode</li>
      <li>Defibrillator pads</li>
      <li>External power supply</li>
      <li>Dock</li>
      <li>Module</li>
    </ul>
    <p>Do not separate everything and throw the accessories into normal circulation.</p>
    <p>If your facility procedure calls for preserving associated components, keep the original setup together and identify what was connected.</p>
  </section>

  <section class="content-box" id="disposable-components-can-matter">
    <h3>Disposable Components Can Matter</h3>
    <p>A disposable accessory may contain important evidence.</p>
    <p>For example:</p>
    <ul>
      <li>Infusion tubing</li>
      <li>Syringe</li>
      <li>Cassette</li>
      <li>Filter</li>
      <li>Breathing circuit</li>
      <li>Electrode</li>
      <li>Sensor</li>
      <li>Sampling line</li>
    </ul>
    <p>Do not automatically throw these away because they are normally disposable.</p>
    <p>Follow the incident procedure for handling anything potentially relevant.</p>
    <p>Clinical, infection-control, laboratory, risk, manufacturer, or other requirements may also affect how items are preserved and handled.</p>
  </section>

  <section class="content-box" id="preserve-the-setup">
    <h3>Preserve the Setup</h3>
    <p>Imagine an infusion pump incident.</p>
    <p>If someone immediately:</p>
    <ul>
      <li>Removes the tubing</li>
      <li>Throws away the set</li>
      <li>Deletes the drug library selection</li>
      <li>Changes the rate</li>
      <li>Reboots the pump</li>
    </ul>
    <p>you may have lost important information.</p>
    <p>Instead, when safe and permitted, document:</p>
    <ul>
      <li>Channel</li>
      <li>Mode</li>
      <li>Rate</li>
      <li>Volume</li>
      <li>Drug selection</li>
      <li>Concentration</li>
      <li>Alarm state</li>
      <li>Tubing configuration</li>
      <li>Cassette position</li>
      <li>Accessories</li>
    </ul>
    <p>The same principle applies to other equipment.</p>
  </section>

  <section class="content-box" id="ventilator-example">
    <h3>Ventilator Example</h3>
    <p>Suppose a ventilator was involved in an unexpected loss of ventilation.</p>
    <p>Before dismantling the circuit, document:</p>
    <ul>
      <li>Mode</li>
      <li>Set respiratory rate</li>
      <li>Tidal volume or pressure settings</li>
      <li>PEEP</li>
      <li>FiO2</li>
      <li>Alarm limits</li>
      <li>Circuit configuration</li>
      <li>Filters</li>
      <li>Humidification</li>
      <li>Flow sensor</li>
      <li>Gas connections</li>
      <li>Active alarms</li>
      <li>Current readings</li>
    </ul>
    <p>The eventual problem might be:</p>
    <ul>
      <li>Device</li>
      <li>Circuit</li>
      <li>Accessory</li>
      <li>Gas source</li>
      <li>Configuration</li>
      <li>Patient condition</li>
    </ul>
    <p>Preserve the information before deciding.</p>
  </section>

  <section class="content-box" id="patient-monitor-example">
    <h3>Patient Monitor Example</h3>
    <p>A patient monitor allegedly failed to alarm.</p>
    <p>Do not start by changing the alarm limits.</p>
    <p>Document:</p>
    <ul>
      <li>Parameter values</li>
      <li>Alarm limits</li>
      <li>Alarm state</li>
      <li>Alarm volume</li>
      <li>Patient type</li>
      <li>Profile</li>
      <li>Displayed messages</li>
      <li>Active alarms</li>
      <li>Central monitoring connection</li>
    </ul>
    <p>Later you can test whether the alarm behaves correctly.</p>
    <p>First preserve how it was configured.</p>
  </section>

  <section class="content-box" id="infusion-pump-example">
    <h3>Infusion Pump Example</h3>
    <p>A pump was involved in a possible over-infusion.</p>
    <p>Do not immediately run a calibration.</p>
    <p>First document what you can about:</p>
    <ul>
      <li>Programmed rate</li>
      <li>VTBI</li>
      <li>Volume infused</li>
      <li>Drug library</li>
      <li>Mode</li>
      <li>Concentration</li>
      <li>Channel</li>
      <li>Alarm history</li>
      <li>Event history</li>
      <li>Set and cassette</li>
    </ul>
    <p>Calibration comes later.</p>
  </section>

  <section class="content-box" id="defibrillator-example">
    <h3>Defibrillator Example</h3>
    <p>A defibrillator allegedly failed during a resuscitation.</p>
    <p>Preserve:</p>
    <ul>
      <li>Pads or paddles as directed</li>
      <li>Therapy cable</li>
      <li>Battery</li>
      <li>ECG cable</li>
      <li>Event record</li>
      <li>Shock log</li>
      <li>Error logs</li>
      <li>Device configuration</li>
    </ul>
    <p>Do not simply connect it to the analyzer and start firing shocks before the event information has been secured.</p>
  </section>

  <section class="content-box" id="do-not-clear-error-messages">
    <h3>Do Not Clear Error Messages</h3>
    <p>The error message may be one of the strongest clues you have.</p>
    <p>Record:</p>
    <ul>
      <li>Exact wording</li>
      <li>Error number</li>
      <li>Time</li>
      <li>Screen state</li>
    </ul>
    <p>If possible under your procedure, photograph it.</p>
    <p>Do not rely on:</p>
    <blockquote><p>It said something about a battery.</p></blockquote>
    <p>Exact information matters.</p>
  </section>

  <section class="content-box" id="do-not-clear-logs">
    <h3>Do Not Clear Logs</h3>
    <p>Many devices maintain:</p>
    <ul>
      <li>Event logs</li>
      <li>Alarm logs</li>
      <li>Error logs</li>
      <li>System logs</li>
      <li>Therapy records</li>
      <li>Trend data</li>
      <li>Power events</li>
      <li>User interactions</li>
    </ul>
    <p>Those logs may help reconstruct what happened.</p>
    <p>Do not clear them before they have been reviewed and preserved.</p>
  </section>

  <section class="content-box" id="do-not-change-the-clock">
    <h3>Do Not Change the Clock</h3>
    <p>Timestamps can be extremely important during an investigation.</p>
    <p>If the device clock is wrong:</p>
    <p>Document that it is wrong.</p>
    <p>Example:</p>
    <blockquote><p>Device displayed 14:32. Actual time approximately 14:39.</p></blockquote>
    <p>Do not immediately correct it.</p>
    <p>The clock difference itself may be important when comparing device logs to:</p>
    <ul>
      <li>EMR records</li>
      <li>Central station logs</li>
      <li>Nurse call logs</li>
      <li>Network logs</li>
      <li>Other devices</li>
    </ul>
  </section>

  <section class="content-box" id="time-synchronization-matters">
    <h3>Time Synchronization Matters</h3>
    <p>A hospital event may involve multiple systems.</p>
    <p>For example:</p>
    <p>13:41:05 — Monitor alarm.</p>
    <p>13:41:12 — Nurse call event.</p>
    <p>13:41:20 — Ventilator alarm.</p>
    <p>13:41:50 — Staff documentation.</p>
    <p>If one device clock is seven minutes slow, the timeline can look completely wrong until that offset is understood.</p>
    <p>Document time differences before correcting them.</p>
  </section>

  <section class="content-box" id="preserve-the-battery">
    <h3>Preserve the Battery</h3>
    <p>If the incident involved:</p>
    <ul>
      <li>Shutdown</li>
      <li>Power loss</li>
      <li>Transport</li>
      <li>Charging</li>
      <li>Unexpected reboot</li>
    </ul>
    <p>the original battery may be extremely important.</p>
    <p>Do not immediately swap it with a known-good battery and lose track of which one was installed.</p>
    <p>Record:</p>
    <ul>
      <li>Battery identity if available</li>
      <li>Charge indication</li>
      <li>Whether AC was connected</li>
      <li>Battery warnings</li>
      <li>Battery condition</li>
    </ul>
    <p>Later, battery testing may be part of the investigation.</p>
  </section>

  <section class="content-box" id="preserve-the-power-cord-and-adapter">
    <h3>Preserve the Power Cord and Adapter</h3>
    <p>If the event involved power:</p>
    <p>Keep track of:</p>
    <ul>
      <li>Power cord</li>
      <li>AC adapter</li>
      <li>Charging dock</li>
      <li>Power strip if relevant</li>
      <li>Any external power components</li>
    </ul>
    <p>The device itself may be fine.</p>
    <p>The power source may be the problem.</p>
  </section>

  <section class="content-box" id="do-not-update-software">
    <h3>Do Not Update Software</h3>
    <p>This should be obvious, but it is worth stating.</p>
    <p>Do not perform a software update on a device involved in an unresolved serious incident unless the approved investigation process specifically calls for it.</p>
    <p>An update may:</p>
    <ul>
      <li>Change behavior</li>
      <li>Change configuration</li>
      <li>Clear information</li>
      <li>Change logs</li>
      <li>Alter software state</li>
    </ul>
    <p>Preserve first.</p>
    <p>Modify later.</p>
  </section>

  <section class="content-box" id="do-not-perform-factory-resets">
    <h3>Do Not Perform Factory Resets</h3>
    <p>A factory reset is especially destructive to evidence.</p>
    <p>It may remove:</p>
    <ul>
      <li>Configuration</li>
      <li>Network settings</li>
      <li>Alarm settings</li>
      <li>Stored data</li>
      <li>User settings</li>
      <li>Logs</li>
    </ul>
    <p>Do not factory reset the device during initial incident handling.</p>
  </section>

  <section class="content-box" id="do-not-start-replacing-parts">
    <h3>Do Not Start Replacing Parts</h3>
    <p>You find a loose connector.</p>
    <p>It is tempting to reseat it immediately.</p>
    <p>Do not rush.</p>
    <p>Document it first.</p>
    <p>A disconnected cable may be the reason the event happened.</p>
    <p>If you reconnect it before documenting the finding, you have changed the evidence.</p>
    <p>Photograph or document the condition according to your procedure before correcting anything.</p>
  </section>

  <section class="content-box" id="separate-observation-from-diagnosis">
    <h3>Separate Observation From Diagnosis</h3>
    <p>This is extremely important.</p>
    <p>Write:</p>
    <blockquote><p>Power cord connector found approximately halfway inserted into device inlet.</p></blockquote>
    <p>Do not immediately write:</p>
    <blockquote><p>Loose power cord caused patient incident.</p></blockquote>
    <p>The first statement is an observation.</p>
    <p>The second is a conclusion.</p>
    <p>You may not have enough information to make that conclusion.</p>
  </section>

  <section class="content-box" id="facts-vs-assumptions">
    <h3>Facts vs Assumptions</h3>
    <p>Good incident documentation might say:</p>
    <blockquote><p>Unit received powered on with battery indication 43%. AC power cord was disconnected. Screen displayed “Battery Low” alarm. No visible enclosure damage noted.</p></blockquote>
    <p>That is factual.</p>
    <p>Weak documentation:</p>
    <blockquote><p>Nurse must have unplugged it and drained the battery.</p></blockquote>
    <p>That is speculation.</p>
    <p>Stick to what you know.</p>
  </section>

  <section class="content-box" id="do-not-assign-blame">
    <h3>Do Not Assign Blame</h3>
    <p>Biomed's role is technical investigation.</p>
    <p>Avoid statements like:</p>
    <ul>
      <li>User error</li>
      <li>Nurse caused it</li>
      <li>Manufacturer defect</li>
      <li>Patient caused it</li>
      <li>Device definitely failed</li>
    </ul>
    <p>unless the investigation has actually established that conclusion and you are responsible for making it.</p>
    <p>Early assumptions can steer the investigation in the wrong direction.</p>
  </section>

  <section class="content-box" id="interviewing-clinical-staff">
    <h3>Interviewing Clinical Staff</h3>
    <p>If your role includes gathering information, ask neutral questions.</p>
    <p>Instead of:</p>
    <blockquote><p>Did you accidentally unplug it?</p></blockquote>
    <p>Ask:</p>
    <blockquote><p>Was the device connected to AC power when the event occurred?</p></blockquote>
    <p>Instead of:</p>
    <blockquote><p>Did you program the pump wrong?</p></blockquote>
    <p>Ask:</p>
    <blockquote><p>Do you remember what rate and mode were displayed?</p></blockquote>
    <p>You are collecting information.</p>
    <p>Not conducting an interrogation.</p>
  </section>

  <section class="content-box" id="useful-questions">
    <h3>Useful Questions</h3>
    <p>Ask:</p>
    <ul>
      <li>What happened?</li>
      <li>What did you expect to happen?</li>
      <li>What happened instead?</li>
      <li>What did the screen show?</li>
      <li>What alarms occurred?</li>
      <li>What time did it happen?</li>
      <li>Was the device moved?</li>
      <li>Was it on battery?</li>
      <li>What accessories were attached?</li>
      <li>Did anyone change anything afterward?</li>
      <li>Did anyone power-cycle the device?</li>
      <li>Did the problem stop after any specific action?</li>
    </ul>
    <p>These details help reconstruct the event.</p>
  </section>

  <section class="content-box" id="build-a-timeline">
    <h3>Build a Timeline</h3>
    <p>A timeline can be extremely useful.</p>
    <p>For example:</p>
    <p>10:12 — Patient transport begins.</p>
    <p>10:19 — Monitor displays battery warning.</p>
    <p>10:22 — Monitor reportedly shuts down.</p>
    <p>10:24 — Staff reconnect AC.</p>
    <p>10:25 — Monitor restarts.</p>
    <p>Then compare that timeline with:</p>
    <ul>
      <li>Device logs</li>
      <li>Clinical documentation</li>
      <li>Network logs</li>
      <li>Central station logs</li>
    </ul>
    <p>You may begin to see what happened.</p>
  </section>

  <section class="content-box" id="escalate-early">
    <h3>Escalate Early</h3>
    <p>Serious incidents should not become one technician quietly troubleshooting in the back of the shop.</p>
    <p>Follow your facility process.</p>
    <p>Depending on the event, that may involve:</p>
    <ul>
      <li>Biomed leadership</li>
      <li>Clinical engineering leadership</li>
      <li>Risk management</li>
      <li>Patient safety</li>
      <li>Clinical leadership</li>
      <li>Nursing</li>
      <li>Manufacturer</li>
      <li>Information technology</li>
      <li>Legal or compliance</li>
      <li>Regulatory reporting personnel</li>
    </ul>
    <p>Your job may be one piece of a much larger investigation.</p>
  </section>

  <section class="content-box" id="manufacturer-involvement">
    <h3>Manufacturer Involvement</h3>
    <p>The manufacturer may be able to:</p>
    <ul>
      <li>Interpret logs</li>
      <li>Extract proprietary data</li>
      <li>Analyze failed components</li>
      <li>Perform engineering review</li>
      <li>Inspect returned equipment</li>
    </ul>
    <p>If the manufacturer will evaluate the device, follow your organization's instructions before shipping anything.</p>
    <p>Make sure the device and associated items are properly identified and tracked.</p>
  </section>

  <section class="content-box" id="chain-of-custody">
    <h3>Chain of Custody</h3>
    <p>For particularly serious events, your organization may have formal procedures controlling:</p>
    <ul>
      <li>Who possesses the device</li>
      <li>Where it is stored</li>
      <li>Who accesses it</li>
      <li>When it changes hands</li>
      <li>What testing is performed</li>
    </ul>
    <p>Follow those procedures.</p>
    <p>Do not casually loan the device to someone or send it away without documentation.</p>
  </section>

  <section class="content-box" id="when-can-troubleshooting-begin">
    <h3>When Can Troubleshooting Begin?</h3>
    <p>Once the appropriate people authorize technical evaluation, troubleshooting can begin in a controlled way.</p>
    <p>That might include:</p>
    <ul>
      <li>Visual inspection</li>
      <li>Functional testing</li>
      <li>Electrical safety testing</li>
      <li>Battery testing</li>
      <li>Analyzer testing</li>
      <li>Log review</li>
      <li>Service diagnostics</li>
      <li>Manufacturer evaluation</li>
    </ul>
    <p>Document each action.</p>
    <p>The investigation should be reproducible.</p>
  </section>

  <section class="content-box" id="change-one-thing-at-a-time">
    <h3>Change One Thing at a Time</h3>
    <p>This matters even more after an incident.</p>
    <p>If you immediately:</p>
    <ul>
      <li>Replace battery</li>
      <li>Replace cable</li>
      <li>Update software</li>
      <li>Calibrate sensor</li>
    </ul>
    <p>and the problem disappears, you have destroyed much of your ability to determine what fixed it.</p>
    <p>Controlled troubleshooting preserves information.</p>
  </section>

  <section class="content-box" id="document-test-conditions">
    <h3>Document Test Conditions</h3>
    <p>Record:</p>
    <ul>
      <li>Test equipment</li>
      <li>Analyzer asset or ID when required</li>
      <li>Setup</li>
      <li>Device settings</li>
      <li>Accessories</li>
      <li>Environmental conditions when relevant</li>
      <li>Test results</li>
      <li>Changes made</li>
    </ul>
    <p>If someone later asks:</p>
    <blockquote><p>How did you determine the pump was accurate?</p></blockquote>
    <p>you should be able to explain exactly what you tested.</p>
  </section>

  <section class="content-box" id="passing-tests-do-not-prove-the-incident-did-not-happen">
    <h3>Passing Tests Do Not Prove the Incident Did Not Happen</h3>
    <p>This is an important concept.</p>
    <p>Suppose a ventilator involved in an incident passes every test afterward.</p>
    <p>That tells you:</p>
    <p><strong>The ventilator passed those tests when you performed them.</strong></p>
    <p>It does not automatically prove:</p>
    <blockquote><p>The ventilator could not have malfunctioned earlier.</p></blockquote>
    <p>Intermittent problems exist.</p>
    <p>Environmental conditions change.</p>
    <p>Accessories change.</p>
    <p>Software states change.</p>
    <p>Document the passing result accurately without overstating it.</p>
  </section>

  <section class="content-box" id="failure-does-not-automatically-prove-causation-either">
    <h3>Failure Does Not Automatically Prove Causation Either</h3>
    <p>The opposite is also true.</p>
    <p>You discover the battery has poor capacity.</p>
    <p>That does not automatically prove:</p>
    <blockquote><p>The battery caused the clinical outcome.</p></blockquote>
    <p>It may be relevant.</p>
    <p>It may not.</p>
    <p>Your technical findings are pieces of evidence.</p>
    <p>Causation may require a broader investigation.</p>
  </section>

  <section class="content-box" id="common-mistakes">
    <h3>Common Mistakes</h3>
    <h4>Immediately Starting the Repair</h4>
    <p>Preserve the evidence first.</p>
    <h4>Rebooting the Device Automatically</h4>
    <p>You may alter information.</p>
    <h4>Throwing Away Disposables</h4>
    <p>They may matter.</p>
    <h4>Separating Accessories</h4>
    <p>Preserve the original setup when required.</p>
    <h4>Clearing Logs</h4>
    <p>Never do this casually after an incident.</p>
    <h4>Correcting the Device Clock</h4>
    <p>Document the offset first.</p>
    <h4>Writing Conclusions Instead of Observations</h4>
    <p>Stick to facts.</p>
    <h4>Assigning Blame</h4>
    <p>That is not the goal.</p>
    <h4>Returning the Device to Service Too Quickly</h4>
    <p>Complete the required investigation and verification.</p>
  </section>

  <section class="content-box" id="a-useful-first-question">
    <h3>A Useful First Question</h3>
    <p>When you receive equipment after a serious event, ask:</p>
    <p><strong>What could I accidentally change right now that we may want to know later?</strong></p>
    <p>That question changes your mindset.</p>
    <p>Do not rush.</p>
    <p>Observe.</p>
    <p>Preserve.</p>
    <p>Document.</p>
    <p>Then investigate.</p>
  </section>

  <section class="content-box" id="what-did-you-actually-prove">
    <h3>What Did You Actually Prove?</h3>
    <p>This question becomes even more important during incident investigation.</p>
    <p>If the device passes functional testing, say:</p>
    <blockquote><p>Device passed functional testing.</p></blockquote>
    <p>Do not automatically say:</p>
    <blockquote><p>Device did not contribute to the event.</p></blockquote>
    <p>Those are not the same conclusion.</p>
    <p>If the battery fails capacity testing, say:</p>
    <blockquote><p>Battery capacity measured below required specification.</p></blockquote>
    <p>Do not automatically say:</p>
    <blockquote><p>Battery caused the event.</p></blockquote>
    <p>Let the evidence build the story.</p>
  </section>

  <section class="content-box" id="final-thoughts-for-biomeds">
    <h3>Final Thoughts for Biomeds</h3>
    <p>Serious equipment incidents are different from ordinary repairs.</p>
    <p>Your normal instinct is:</p>
    <p><strong>Find the problem and fix it.</strong></p>
    <p>In an incident, the order changes.</p>
    <p>First:</p>
    <p><strong>Preserve.</strong></p>
    <p>Then:</p>
    <p><strong>Document.</strong></p>
    <p>Then:</p>
    <p><strong>Understand.</strong></p>
    <p>Then:</p>
    <p><strong>Test.</strong></p>
    <p>Then, when appropriate:</p>
    <p><strong>Repair.</strong></p>
    <p>You may get only one opportunity to see the medical device exactly as it existed after the event.</p>
    <p>Treat that moment carefully.</p>
    <p>Preserve the equipment.</p>
    <p>Preserve the accessories.</p>
    <p>Preserve the settings.</p>
    <p>Preserve the logs.</p>
    <p>Record what you actually observe.</p>
    <p>Avoid assumptions.</p>
    <p>And involve the appropriate people early.</p>
    <p>A good biomed does more than repair equipment after something goes wrong.</p>
    <p>Sometimes your most important job is making sure the evidence needed to understand what happened is still there.</p>
    <p>— Jake</p>
  </section>

  <section class="content-box" id="important-note">
    <h3>Important Note</h3>
    <p>This page is an educational overview and is not a substitute for your healthcare organization's incident-response, risk-management, regulatory-reporting, legal, patient-safety, privacy, or evidence-preservation procedures. Serious events involving medical devices may trigger internal and external reporting requirements. Follow your facility's established process and involve the appropriate leadership before altering, testing, repairing, releasing, or shipping involved equipment.</p>
  </section>

  <section class="content-box">
    <h3>Related Biomed Basics</h3>
    <ul>
      <li><a href="preserving-device-logs-after-a-serious-event.html">Preserving Device Logs After a Serious Event</a></li>
      <li><a href="when-to-remove-medical-equipment-from-service.html">When to Remove Medical Equipment From Service</a></li>
      <li><a href="biomed-work-order-notes-ccr-method.html">How to Write Better Biomed Work Order Notes Using the CCR Method</a></li>
      <li><a href="how-to-reproduce-a-clinical-complaint-on-the-bench.html">How to Reproduce a Clinical Complaint on the Bench</a></li>
      <li><a href="how-to-think-before-calling-a-vendor.html">How to Think Before Calling a Vendor</a></li>
    </ul>
    <div class="hero-buttons" style="margin-top:20px; margin-bottom:0;">
      <a href="../biomed-basics.html" class="hero-button">Back to Biomed Basics</a>
    </div>
  </section>
</main>
<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p><a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; <a href="../terms-of-use.html">Terms of Use</a></p>
  <p>Guides intended for trained personnel only.</p><p>© 2026 Jake Troubleshoots</p>
</footer>
</body>
</html>
