<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
<title>Advanced Sterilization Products (ASP) AEROFLEX Endoscope Reprocessor (AER) - Air Purge Completes but Endoscope Channels Remain Wet</title>
<meta name="description" content="Residual channel moisture after air purge caused by connection problems, tubing restrictions, loading, blocked channels, inadequate air supply, or reprocessor-side airflow issues.">
<link rel="stylesheet" href="../style.css?v=20260920-2">
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
  gtag('config', 'G-1L34E3TJL6');
</script>
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704" crossorigin="anonymous"></script>
<link rel="canonical" href="https://jaketroubleshoots.com/guides/advanced-sterilization-products-asp-aeroflex-air-purge-completes-but-endoscope-channels-remain-wet.html" />
</head>
<body>
<a class="skip-link" href="#page-heading">Skip to content</a>

<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>
  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">Advanced Sterilization Products (ASP) AEROFLEX</h1>
  <p>Air Purge Completes but Endoscope Channels Remain Wet</p>
</section>

<main style="max-width:900px; margin:40px auto; padding:0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include-if-known">Helpful Details to Include (If Known)</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3>

<p><a href="/hub-asset.html?slug=endoscope-reprocessor-aer">Endoscope Reprocessor (AER)</a></p>

<h3>Manufacturer</h3>

<p><a href="/hub-manufacturer.html?slug=advanced-sterilization-products-asp">Advanced Sterilization Products (ASP)</a></p>

<h3>Model</h3>

<p><a href="/hub-model.html?slug=aeroflex">AEROFLEX</a></p>

<h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>

<p>Residual channel moisture after air purge caused by connection problems, tubing restrictions, loading, blocked channels, inadequate air supply, or reprocessor-side airflow issues.</p>

<h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

<h4>1. Protect Endoscope Handling and Storage</h4>

<p>Do not place an inadequately dried scope into normal storage when required drying conditions have not been achieved. Follow facility policy for additional validated drying or reprocessing.</p>

<p>Expected outcome: A wet endoscope is not stored or released contrary to facility infection-prevention procedures.</p>

<h4>2. Confirm the Scope and Channels Affected</h4>

<p>Determine whether moisture remains in one channel, several channels, or every processed scope. Confirm whether the purge sequence actually completed without alarms.</p>

<p>Expected outcome: The problem is distinguished as scope-specific, channel-specific, or AER-wide.</p>

<h4>3. Inspect Channel Connections</h4>

<p>Verify all required channel tubing and adapters were connected correctly and remained secure through the cycle.</p>

<p>Expected outcome: Each channel has a complete, unobstructed purge pathway. Correct any loose or omitted connection and repeat the applicable verification.</p>

<h4>4. Check Tubing for Kinks or Restrictions</h4>

<p>Inspect external connection tubing for pinching, sharp bends, collapsed sections, fluid accumulation, or obstruction.</p>

<p>Expected outcome: Air can pass through the external tubing without restriction. If correcting the tubing routing restores drying, troubleshooting can stop.</p>

<h4>5. Check Endoscope Positioning</h4>

<p>Verify the endoscope was loaded so that tubing and channels were not compressed or positioned in a manner that could trap fluid.</p>

<p>Expected outcome: The scope is loaded without dependent loops or pinched tubing that could interfere with drainage or air purge.</p>

<h4>6. Compare With a Known-Good Scope</h4>

<p>If appropriate, process or test with another compatible known-good endoscope and approved connection set.</p>

<p>Expected outcome: If the wet-channel condition follows one scope, remove that scope from service for evaluation. If several scopes are affected, continue checking the AER.</p>

<h4>7. Verify External Air Supply When Applicable</h4>

<p>If the installation uses an external air source accessible to Clinical Engineering, confirm the source is connected, available, and not obviously restricted. Do not adjust regulated service parameters without approved procedures.</p>

<p>Expected outcome: The expected external air supply is present. If restoring a disconnected supply corrects the purge, troubleshooting can stop.</p>

<h4>8. Observe Purge Performance During an Approved Test</h4>

<p>Run an appropriate test cycle and determine whether purge sounds, flow behavior, and completion indications are consistent with normal operation.</p>

<p>Expected outcome: Air purge completes and channels are acceptably cleared according to the approved workflow.</p>

<h4>9. Escalate Persistent Wet-Channel Conditions</h4>

<p>If correct connections, known-good tubing, proper loading, and available air supply do not resolve the issue, stop external troubleshooting.</p>

<p>Expected outcome: The AEROFLEX is removed from service for qualified airflow and pneumatic evaluation.</p>

<h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>

<p>Common external causes involving channel connections, tubing, scope loading, scope-specific obstruction, and available air supply have been ruled out. Remaining causes may involve internal pneumatic valves, airflow pathways, regulators, sensors, or control functions.</p>

<p>Remove the AEROFLEX from service, label it Out of Service, and send it for repair or bench evaluation using appropriate ASP documentation and approved test equipment.</p>

<p>Return the device to service only after normal purge performance is demonstrated and processed scopes meet the facility's required drying condition.</p>

<h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>

<p>Do not confuse a completed purge timer with successful drying; inspect the processed scope according to the facility's validated workflow.</p>

<h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>



<p><strong>CCR = Complaint, Cause, Resolution</strong></p>

<h4>Complaint</h4>

<p>What was reported by the clinical staff.</p>

<p><em>Example:</em><br>"Staff reported scopes remained visibly wet in several channels even though the AEROFLEX air-purge stage completed."</p>

<h4>Cause</h4>

<p>What was observed during troubleshooting.</p>

<p><em>Example:</em><br>"Clinical Engineering found a channel-connection tube sharply kinked where it entered the basin."</p>

<h4>Resolution</h4>

<p>What action was taken.</p>

<p><em>Example:</em><br>"Rerouted the tubing, repeated the approved processing test, and verified normal purge with no residual channel moisture."</p>

<h2 id="section-helpful-details-to-include-if-known" tabindex="-1">Helpful Details to Include (If Known)</h2>



<ul>
  <li>Scope model</li>
  <li>Channels affected</li>
  <li>Whether purge completed normally</li>
  <li>Channel tubing condition</li>
  <li>Adapter condition</li>
  <li>Scope loading position</li>
  <li>Known-good scope comparison</li>
  <li>External air availability</li>
  <li>Moisture result after correction</li>
  <li>Final device status</li>
</ul>

<h2 id="section-final-thought" tabindex="-1">Final Thought</h2>

<p>Residual moisture should be approached as a complete airflow-path problem. Verify scope connections, tubing, positioning, and external air before escalating internal pneumatic concerns.</p>

<p>That is successful troubleshooting.</p>

</main>
<section style="padding:40px; text-align:center;">
  <h3>Related Guides</h3>
  <div id="related-guides-grid" class="guides-grid" style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;"></div>
</section>
<script src="/related-guides.js?v=20260919"></script>

<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>
  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>
  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>

<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p><a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; <a href="../terms-of-use.html">Terms of Use</a></p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>

</body>
</html>
