<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
<title>Advanced Sterilization Products (ASP) AEROFLEX Endoscope Reprocessor (AER) - AUTOSURE MRC Test Fails or Does Not Produce a Pass/Fail Result</title>
<meta name="description" content="AUTOSURE minimum recommended concentration testing that fails, stalls, or does not produce a usable pass/fail result despite normal cycle preparation.">
<link rel="stylesheet" href="../style.css?v=20260920-2">
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
  gtag('config', 'G-1L34E3TJL6');
</script>
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704" crossorigin="anonymous"></script>
<link rel="canonical" href="https://jaketroubleshoots.com/guides/advanced-sterilization-products-asp-aeroflex-autosure-mrc-test-fails-or-does-not-produce-a-pass-fail-result.html" />
</head>
<body>
<a class="skip-link" href="#page-heading">Skip to content</a>

<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>
  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">Advanced Sterilization Products (ASP) AEROFLEX</h1>
  <p>AUTOSURE MRC Test Fails or Does Not Produce a Pass/Fail Result</p>
</section>

<main style="max-width:900px; margin:40px auto; padding:0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include-if-known">Helpful Details to Include (If Known)</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3>

<p><a href="/hub-asset.html?slug=endoscope-reprocessor-aer">Endoscope Reprocessor (AER)</a></p>

<h3>Manufacturer</h3>

<p><a href="/hub-manufacturer.html?slug=advanced-sterilization-products-asp">Advanced Sterilization Products (ASP)</a></p>

<h3>Model</h3>

<p><a href="/hub-model.html?slug=aeroflex">AEROFLEX</a></p>

<h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>

<p>AUTOSURE minimum recommended concentration testing that fails, stalls, or does not produce a usable pass/fail result despite normal cycle preparation.</p>

<h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

<h4>1. Protect Patient Safety and Reprocessing Continuity</h4>

<p>Do not release an endoscope for patient use when disinfectant concentration verification is incomplete, failed, or uncertain. Remove affected scopes from the normal workflow and use an alternate validated reprocessor or reprocessing process according to facility policy.</p>

<p>Expected outcome: No endoscope is returned to clinical use based on an incomplete or questionable MRC verification. If an alternate validated workflow restores continuity, continue troubleshooting the AEROFLEX out of clinical service.</p>

<h4>2. Confirm the Exact AUTOSURE Failure</h4>

<p>Have staff describe whether the test fails, never begins, remains in progress, produces no result, or completes without a clear pass/fail indication. Review the displayed message and cycle record without clearing useful information.</p>

<p>Expected outcome: The failure is narrowed to initiation, detection, processing, or result reporting. If the test completes normally on repeat setup and produces a valid result, troubleshooting can stop after final verification.</p>

<h4>3. Verify Normal AEROFLEX Readiness</h4>

<p>Confirm the unit powers normally, completes startup, shows no unrelated active faults, and is otherwise ready for processing. Verify the basin and accessible test areas are clean and free of residue or standing liquid that could interfere with normal operation.</p>

<p>Expected outcome: The system is fully initialized with no unrelated condition preventing the AUTOSURE sequence. Correct any simple external readiness issue and repeat the test.</p>

<h4>4. Inspect the AUTOSURE Consumable and Handling Conditions</h4>

<p>Verify the correct approved AUTOSURE MRC test consumable is being used, packaging is intact, and it has been stored and handled according to applicable instructions. Check for contamination, damage, moisture exposure, or an obviously unusable test device.</p>

<p>Expected outcome: A correct, intact test consumable is available. If replacing a questionable consumable restores a valid pass/fail result, troubleshooting can stop.</p>

<h4>5. Check Test Placement and Accessible Interfaces</h4>

<p>Inspect the location where the AUTOSURE test device is inserted, positioned, or presented to the system. Look for obstruction, residue, misalignment, damaged guides, or incomplete seating.</p>

<p>Expected outcome: The test device can be positioned correctly without force and remains properly seated. If reseating it restores normal testing, troubleshooting can stop.</p>

<h4>6. Use a Known-Good Approved Test Consumable</h4>

<p>When permitted by facility procedure, repeat the AUTOSURE test using a known-good approved consumable from a different package or lot. Do not repeatedly consume test supplies if the system clearly cannot initiate or detect the test.</p>

<p>Expected outcome: A known-good test produces a clear result. If multiple approved consumables fail identically, the problem is likely beyond the individual test strip or device.</p>

<h4>7. Verify Chemistry and Cycle Preconditions</h4>

<p>Confirm the AERO-OPA chemistry is recognized and available and that no chemistry-related warning, expired-use condition, or incomplete container recognition is present. Do not bypass chemistry verification.</p>

<p>Expected outcome: The system recognizes the required chemistry and allows the MRC verification sequence under normal conditions. If correcting an external chemistry-recognition issue restores AUTOSURE testing, troubleshooting can stop.</p>

<h4>8. Perform Final Functional Verification</h4>

<p>After correcting an external cause, run the approved verification sequence and confirm the AUTOSURE process completes with an unambiguous result and normal cycle documentation.</p>

<p>Expected outcome: The system provides the expected pass/fail determination and records it correctly. The AER may be returned to service only after required operational checks are satisfactory.</p>

<h4>9. Escalate an Unresolved AUTOSURE Failure</h4>

<p>If known-good consumables, proper placement, normal chemistry recognition, and normal system readiness do not restore the test, stop external troubleshooting.</p>

<p>Expected outcome: The AEROFLEX is removed from service and referred for qualified service evaluation rather than being used without reliable MRC verification.</p>

<h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>

<p>Common external causes involving the AUTOSURE consumable, placement, chemistry availability, and system readiness have been ruled out. Remaining causes may involve test detection, internal sensing, software, configuration, or other service-level functions.</p>

<p>Remove the device from service, label it Out of Service, and send it for repair or bench evaluation. Evaluate it using appropriate ASP documentation and approved test equipment. Repair or configuration changes should be performed only by qualified personnel.</p>

<p>Do not return the AEROFLEX to service until AUTOSURE testing operates reliably and required operational verification has been completed. Knowing when to stop external troubleshooting is proper troubleshooting.</p>

<h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>

<p>Never release an endoscope when required disinfectant concentration verification is missing, inconclusive, or unreliable.</p>

<h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>



<p><strong>CCR = Complaint, Cause, Resolution</strong></p>

<h4>Complaint</h4>

<p>What was reported by the clinical staff.</p>

<p><em>Example:</em><br>"Staff reported the AEROFLEX AUTOSURE MRC test would start but never displayed a pass or fail result."</p>

<h4>Cause</h4>

<p>What was observed during troubleshooting.</p>

<p><em>Example:</em><br>"Clinical Engineering found the installed AUTOSURE test consumable was damaged and was not seating correctly in the test position."</p>

<h4>Resolution</h4>

<p>What action was taken.</p>

<p><em>Example:</em><br>"Replaced the damaged consumable with an approved known-good test, confirmed proper placement, and verified a complete test with a valid result."</p>

<h2 id="section-helpful-details-to-include-if-known" tabindex="-1">Helpful Details to Include (If Known)</h2>



<ul>
  <li>Exact AUTOSURE message displayed</li>
  <li>Whether the test started or remained unavailable</li>
  <li>AERO-OPA chemistry status</li>
  <li>Consumable lot or package condition</li>
  <li>Result with known-good consumable</li>
  <li>Test placement condition</li>
  <li>Any related cycle alarms</li>
  <li>Result before and after correction</li>
  <li>Final device status</li>
</ul>

<h2 id="section-final-thought" tabindex="-1">Final Thought</h2>

<p>Reliable MRC verification is part of safe high-level disinfection. Rule out consumables, placement, chemistry status, and basic operating conditions before suspecting internal failure, and document both the cause and successful verification clearly.</p>

<p>That is successful troubleshooting.</p>

</main>
<section style="padding:40px; text-align:center;">
  <h3>Related Guides</h3>
  <div id="related-guides-grid" class="guides-grid" style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;"></div>
</section>
<script src="/related-guides.js?v=20260919"></script>

<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>
  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>
  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>

<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p><a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; <a href="../terms-of-use.html">Terms of Use</a></p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>

</body>
</html>
