<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
<title>Advanced Sterilization Products (ASP) AEROFLEX Endoscope Reprocessor (AER) - Basin, Channel Connector, or Drain Leaks During Processing</title>
<meta name="description" content="Visible liquid leaks caused by loose channel connections, tubing damage, loading, drain hoses, seals, basin overflow, or internal fluid-path problems.">
<link rel="stylesheet" href="../style.css?v=20260920-2">
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
  gtag('config', 'G-1L34E3TJL6');
</script>
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704" crossorigin="anonymous"></script>
<link rel="canonical" href="https://jaketroubleshoots.com/guides/advanced-sterilization-products-asp-aeroflex-basin-channel-connector-or-drain-leaks-during-processing.html" />
</head>
<body>
<a class="skip-link" href="#page-heading">Skip to content</a>

<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>
  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">Advanced Sterilization Products (ASP) AEROFLEX</h1>
  <p>Basin, Channel Connector, or Drain Leaks During Processing</p>
</section>

<main style="max-width:900px; margin:40px auto; padding:0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include-if-known">Helpful Details to Include (If Known)</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3>

<p><a href="/hub-asset.html?slug=endoscope-reprocessor-aer">Endoscope Reprocessor (AER)</a></p>

<h3>Manufacturer</h3>

<p><a href="/hub-manufacturer.html?slug=advanced-sterilization-products-asp">Advanced Sterilization Products (ASP)</a></p>

<h3>Model</h3>

<p><a href="/hub-model.html?slug=aeroflex">AEROFLEX</a></p>

<h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>

<p>Visible liquid leaks caused by loose channel connections, tubing damage, loading, drain hoses, seals, basin overflow, or internal fluid-path problems.</p>

<h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

<h4>1. Protect Personnel, Equipment, and Processing Safety</h4>

<p>Stop the cycle when a significant or unexplained liquid leak is observed. Keep staff away from pooled chemical or process fluid and follow facility spill procedures as appropriate. Treat the scope as incompletely processed.</p>

<p>Expected outcome: Exposure risk and further equipment damage are minimized.</p>

<h4>2. Identify the Source and Fluid Location</h4>

<p>Determine whether liquid is leaking inside the basin, from a channel connector, around the lid, underneath the AER, or from the external drain or supply connection.</p>

<p>Expected outcome: The leak location is narrowed before connections are disturbed.</p>

<h4>3. Inspect Channel Connections</h4>

<p>With the unit safely stopped, verify accessible channel tubing and adapters are fully seated and inspect them for cracks, splits, damaged fittings, or disconnected hoses.</p>

<p>Expected outcome: All external channel connections are intact and secure. Replace an approved damaged accessory when appropriate.</p>

<h4>4. Inspect Scope and Tubing Loading</h4>

<p>Check whether tubing was pinched, stretched, twisted, or trapped by the lid or other equipment during the cycle.</p>

<p>Expected outcome: Connections are free from mechanical strain. If correcting tubing routing resolves the leak, proceed to controlled verification.</p>

<h4>5. Inspect Basin and Accessible Sealing Surfaces</h4>

<p>Look for obvious debris, damaged accessible seals, foreign material, or displaced components around the basin and lid interface. Do not disassemble the fluid system.</p>

<p>Expected outcome: Accessible sealing areas are clean and intact. A visibly damaged seal or basin component requires removal from service.</p>

<h4>6. Inspect External Supply and Drain Hoses</h4>

<p>Check water and drain hoses for loose fittings, cracks, compression, deterioration, or evidence of leakage around external connections.</p>

<p>Expected outcome: External plumbing is secure and dry. If tightening or replacing an approved external connection resolves the leak, proceed to verification.</p>

<h4>7. Determine Whether the Leak Is Load-Specific</h4>

<p>If safe and permitted, compare the condition with an empty-basin operational check or a known-good connection setup.</p>

<p>Expected outcome: A leak caused by one scope connection set is separated from a leak inherent to the AEROFLEX.</p>

<h4>8. Perform a Controlled Leak Check After Correction</h4>

<p>Run an approved operational test while observing the previously affected area. Do not place the unit back into clinical workflow solely because the visible liquid was wiped up.</p>

<p>Expected outcome: No leakage is observed through fill, circulation, rinse, and drain portions relevant to the original complaint.</p>

<h4>9. Remove From Service for Internal or Unexplained Leakage</h4>

<p>If liquid appears from beneath the enclosure, inside inaccessible areas, from an internal fluid path, or continues despite correct external connections, stop troubleshooting.</p>

<p>Expected outcome: The AEROFLEX is isolated before additional leakage can damage equipment or compromise processing.</p>

<h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>

<p>External causes involving scope connections, channel tubing, loading, external water connections, drain hoses, and accessible seals have been ruled out. Remaining causes may involve internal plumbing, valves, pumps, basin seals, fittings, or drain components.</p>

<p>Remove the device from service, label it Out of Service, and send it for repair or bench evaluation. Evaluate it using appropriate ASP documentation and approved test equipment. Internal fluid-path repair should be performed only by qualified personnel.</p>

<p>Before return to service, verify the repaired unit remains leak-free throughout required operational testing and completes normal processing functions.</p>

<h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>

<p>Any scope involved in an interrupted or leaking cycle should remain quarantined until it has completed the facility's validated reprocessing workflow.</p>

<h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>



<p><strong>CCR = Complaint, Cause, Resolution</strong></p>

<h4>Complaint</h4>

<p>What was reported by the clinical staff.</p>

<p><em>Example:</em><br>"Staff reported liquid leaking from the front of the AEROFLEX basin during processing."</p>

<h4>Cause</h4>

<p>What was observed during troubleshooting.</p>

<p><em>Example:</em><br>"Clinical Engineering found an external channel hose connector incompletely seated and leaking during circulation."</p>

<h4>Resolution</h4>

<p>What action was taken.</p>

<p><em>Example:</em><br>"Reseated the approved connector, repeated an operational cycle test, and verified the basin and connection remained dry throughout processing."</p>

<h2 id="section-helpful-details-to-include-if-known" tabindex="-1">Helpful Details to Include (If Known)</h2>



<ul>
  <li>Exact leak location</li>
  <li>Cycle phase when leak appeared</li>
  <li>Type of fluid if known</li>
  <li>Channel connector condition</li>
  <li>Tubing condition and routing</li>
  <li>Basin and seal condition</li>
  <li>External drain and supply connections</li>
  <li>Empty versus loaded test result</li>
  <li>Leak status after correction</li>
  <li>Final device status</li>
</ul>

<h2 id="section-final-thought" tabindex="-1">Final Thought</h2>

<p>Fluid leaks should be traced from visible external connections inward without unnecessary disassembly. Protect personnel and scopes first, verify simple connection and loading causes, and remove the AER from service for unexplained internal leakage.</p>

<p>That is successful troubleshooting.</p>

</main>
<section style="padding:40px; text-align:center;">
  <h3>Related Guides</h3>
  <div id="related-guides-grid" class="guides-grid" style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;"></div>
</section>
<script src="/related-guides.js?v=20260919"></script>

<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>
  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>
  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>

<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p><a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; <a href="../terms-of-use.html">Terms of Use</a></p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>

</body>
</html>
