<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
<title>Advanced Sterilization Products (ASP) AEROFLEX Endoscope Reprocessor (AER) - Endoscope Leak Test or Channel Flow Verification Fails</title>
<meta name="description" content="Leak-test or channel-flow failures caused by scope damage, incorrect connections, tubing problems, blocked channels, adapters, or reprocessor-side connection issues.">
<link rel="stylesheet" href="../style.css?v=20260920-2">
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
  gtag('config', 'G-1L34E3TJL6');
</script>
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704" crossorigin="anonymous"></script>
<link rel="canonical" href="https://jaketroubleshoots.com/guides/advanced-sterilization-products-asp-aeroflex-endoscope-leak-test-or-channel-flow-verification-fails.html" />
</head>
<body>
<a class="skip-link" href="#page-heading">Skip to content</a>

<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>
  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">Advanced Sterilization Products (ASP) AEROFLEX</h1>
  <p>Endoscope Leak Test or Channel Flow Verification Fails</p>
</section>

<main style="max-width:900px; margin:40px auto; padding:0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include-if-known">Helpful Details to Include (If Known)</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3>

<p><a href="/hub-asset.html?slug=endoscope-reprocessor-aer">Endoscope Reprocessor (AER)</a></p>

<h3>Manufacturer</h3>

<p><a href="/hub-manufacturer.html?slug=advanced-sterilization-products-asp">Advanced Sterilization Products (ASP)</a></p>

<h3>Model</h3>

<p><a href="/hub-model.html?slug=aeroflex">AEROFLEX</a></p>

<h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>

<p>Leak-test or channel-flow failures caused by scope damage, incorrect connections, tubing problems, blocked channels, adapters, or reprocessor-side connection issues.</p>

<h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

<h4>1. Protect the Endoscope and Patient Workflow</h4>

<p>Do not continue automated processing of an endoscope that fails a required leak test or channel verification. Remove the affected scope from the workflow and provide another verified scope if clinically needed.</p>

<p>Expected outcome: A potentially damaged or inadequately processed endoscope is not returned to service.</p>

<h4>2. Confirm Which Verification Is Failing</h4>

<p>Determine whether the reported problem is a leak-test failure, one specific channel failing flow verification, multiple channels failing, or the entire verification sequence not starting.</p>

<p>Expected outcome: The affected function and channel are clearly identified. If the reported problem cannot be reproduced and all required checks pass, continue to final verification before returning the system to service.</p>

<h4>3. Inspect the Endoscope Externally</h4>

<p>Inspect the scope for visible damage, fluid intrusion concerns, damaged connectors, cracked components, loose caps, or other obvious abnormalities. Do not continue using a scope with suspected integrity damage.</p>

<p>Expected outcome: The scope is externally intact. If damage is found, remove the scope from service and do not use the AER to compensate for the scope defect.</p>

<h4>4. Verify Correct Scope Connections and Adapters</h4>

<p>Confirm all required channel connectors, tubing, adapters, and leak-test connections are appropriate for the endoscope and are fully seated. Look for crossed, loose, omitted, kinked, or incorrectly routed tubing.</p>

<p>Expected outcome: Every required connection is secure and correctly routed. If correcting the connection restores verification, troubleshooting can stop after a successful cycle check.</p>

<h4>5. Inspect Tubing and Connector Condition</h4>

<p>Check accessible tubing and fittings for splits, kinks, pinching, blockage, debris, worn seals, or damaged locking features.</p>

<p>Expected outcome: Tubing remains open and connections remain sealed. Replace approved damaged external accessories as appropriate and repeat verification.</p>

<h4>6. Compare With a Known-Good Endoscope or Connection Set</h4>

<p>When facility workflow allows, determine whether the failure follows the endoscope or remains with the AER position by using a compatible known-good scope or approved connection set.</p>

<p>Expected outcome: If the failure follows one scope, remove that scope from service for endoscope evaluation. If multiple known-good scopes fail at the same AER position, continue troubleshooting the reprocessor.</p>

<h4>7. Check Basin Loading and Scope Positioning</h4>

<p>Verify the endoscope is loaded without sharply bent insertion tubing, compressed channels, trapped connectors, or tubing positioned where the lid can pinch it.</p>

<p>Expected outcome: The endoscope and tubing remain freely positioned throughout the verification process. If repositioning restores normal flow verification, troubleshooting can stop.</p>

<h4>8. Repeat Verification Under Controlled Conditions</h4>

<p>Run the required verification again with known-good external connections and observe whether the same channel or leak-test failure repeats.</p>

<p>Expected outcome: The leak test and all required channel checks pass consistently. If they do, proceed to final functional verification.</p>

<h4>9. Escalate Repeated Failures</h4>

<p>If known-good scopes and connection sets produce the same failure, stop external troubleshooting. Do not bypass channel verification or leak testing.</p>

<p>Expected outcome: The affected AEROFLEX is removed from service pending qualified evaluation.</p>

<h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>

<p>External causes involving the scope, tubing, adapters, loading, and connection technique have been ruled out. Remaining causes may involve internal pumps, valves, pressure or flow sensing, leak-test circuitry, plumbing, configuration, or software.</p>

<p>Remove the device from service, label it Out of Service, and send it for repair or bench evaluation. Evaluate it using appropriate ASP documentation and approved test equipment. Internal repairs or configuration changes should be performed only by qualified personnel.</p>

<p>Return the unit to service only after required leak-test and channel-flow functions operate reliably with suitable test devices or endoscopes.</p>

<h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>

<p>A failed leak test can indicate endoscope damage; do not continue reprocessing or clinical use until the scope itself has also been cleared.</p>

<h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>



<p><strong>CCR = Complaint, Cause, Resolution</strong></p>

<h4>Complaint</h4>

<p>What was reported by the clinical staff.</p>

<p><em>Example:</em><br>"Staff reported repeated channel-flow verification failure on the same AEROFLEX basin."</p>

<h4>Cause</h4>

<p>What was observed during troubleshooting.</p>

<p><em>Example:</em><br>"Clinical Engineering found one channel-connection tube kinked beneath the endoscope during loading."</p>

<h4>Resolution</h4>

<p>What action was taken.</p>

<p><em>Example:</em><br>"Corrected the tubing routing, repeated channel verification successfully, and confirmed normal operation with the approved setup."</p>

<h2 id="section-helpful-details-to-include-if-known" tabindex="-1">Helpful Details to Include (If Known)</h2>



<ul>
  <li>Leak test versus channel-flow failure</li>
  <li>Specific channel affected</li>
  <li>Endoscope model tested</li>
  <li>Adapter and tubing condition</li>
  <li>Known-good scope comparison</li>
  <li>Whether failure follows the scope</li>
  <li>Scope loading and tubing routing</li>
  <li>Visible scope damage</li>
  <li>Verification result after correction</li>
  <li>Final device status</li>
</ul>

<h2 id="section-final-thought" tabindex="-1">Final Thought</h2>

<p>Separate endoscope problems from reprocessor problems before assuming internal failure. Verify the scope, connections, tubing, and loading first, then escalate repeated failures that remain with the AER.</p>

<p>That is successful troubleshooting.</p>

</main>
<section style="padding:40px; text-align:center;">
  <h3>Related Guides</h3>
  <div id="related-guides-grid" class="guides-grid" style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;"></div>
</section>
<script src="/related-guides.js?v=20260919"></script>

<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>
  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>
  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>

<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p><a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; <a href="../terms-of-use.html">Terms of Use</a></p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>

</body>
</html>
