<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
<title>Advanced Sterilization Products (ASP) AEROFLEX Endoscope Reprocessor (AER) - Water Filter, Water-Quality Test, or Final-Rinse Condition Fails</title>
<meta name="description" content="Water-related processing failures involving external supply, filter condition, installation, water-quality verification, inadequate flow, or unacceptable final-rinse conditions.">
<link rel="stylesheet" href="../style.css?v=20260920-2">
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
  gtag('config', 'G-1L34E3TJL6');
</script>
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704" crossorigin="anonymous"></script>
<link rel="canonical" href="https://jaketroubleshoots.com/guides/advanced-sterilization-products-asp-aeroflex-water-filter-water-quality-test-or-final-rinse-condition-fails.html" />
</head>
<body>
<a class="skip-link" href="#page-heading">Skip to content</a>

<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>
  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">Advanced Sterilization Products (ASP) AEROFLEX</h1>
  <p>Water Filter, Water-Quality Test, or Final-Rinse Condition Fails</p>
</section>

<main style="max-width:900px; margin:40px auto; padding:0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include-if-known">Helpful Details to Include (If Known)</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3>

<p><a href="/hub-asset.html?slug=endoscope-reprocessor-aer">Endoscope Reprocessor (AER)</a></p>

<h3>Manufacturer</h3>

<p><a href="/hub-manufacturer.html?slug=advanced-sterilization-products-asp">Advanced Sterilization Products (ASP)</a></p>

<h3>Model</h3>

<p><a href="/hub-model.html?slug=aeroflex">AEROFLEX</a></p>

<h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>

<p>Water-related processing failures involving external supply, filter condition, installation, water-quality verification, inadequate flow, or unacceptable final-rinse conditions.</p>

<h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

<h4>1. Protect Reprocessing Safety</h4>

<p>Do not release endoscopes processed when required water-quality or final-rinse conditions are not verified. Use an alternate validated reprocessing workflow.</p>

<p>Expected outcome: No scope is returned to patient use after an uncertain rinse or water-quality condition.</p>

<h4>2. Identify the Exact Water-Related Failure</h4>

<p>Determine whether the issue involves a filter warning, failed water-quality test, poor fill performance, final-rinse failure, or repeated cycle abort associated with water supply.</p>

<p>Expected outcome: The water problem is narrowed to supply, filtration, testing, or processing.</p>

<h4>3. Check Facility Water Availability</h4>

<p>Verify the water supply to the AEROFLEX is available and that accessible shutoff valves are in their normal operating position. Ask whether plumbing or facility work recently occurred.</p>

<p>Expected outcome: Normal facility water is available to the unit. A closed valve or facility outage is corrected before further testing.</p>

<h4>4. Inspect External Supply Hoses and Connections</h4>

<p>Look for kinks, pinching, leaks, loose fittings, or obvious damage in accessible water-supply hoses.</p>

<p>Expected outcome: Water can reach the AER without external restriction or leakage. If correcting a hose issue restores operation, troubleshooting can stop after verification.</p>

<h4>5. Inspect the Water Filter Installation</h4>

<p>Check whether the approved filter is correctly installed and whether accessible filter housings or connections show leakage, improper seating, or obvious contamination.</p>

<p>Expected outcome: The filter system is correctly assembled and leak-free. Correct installation problems and repeat the required check.</p>

<h4>6. Review Filter Status and Replacement History</h4>

<p>Determine whether staff recently replaced a filter or whether the failure began immediately after filter service. Do not invent or override replacement intervals.</p>

<p>Expected outcome: A newly introduced installation issue is identified if present. If proper approved filter replacement resolves the condition, troubleshooting can stop.</p>

<h4>7. Repeat the Approved Water-Quality Verification</h4>

<p>Using the facility's approved test method and applicable manufacturer instructions, repeat the required water-quality check. Do not substitute unapproved test methods.</p>

<p>Expected outcome: Water quality meets the required pass condition. If it does not, investigate facility water or filtration rather than repeatedly processing scopes.</p>

<h4>8. Compare With Facility Water Conditions</h4>

<p>If appropriate, determine whether other equipment supplied by the same water source is showing similar problems or whether facilities has identified a supply-quality issue.</p>

<p>Expected outcome: A building-side water problem is separated from an AEROFLEX-specific problem.</p>

<h4>9. Verify Final-Rinse Operation After Correction</h4>

<p>Perform an approved operational test and confirm the AER fills, rinses, drains, and completes the required final-rinse stage normally.</p>

<p>Expected outcome: Final-rinse operation and required water checks pass. The device may return to service after all required verification is complete.</p>

<h4>10. Escalate Persistent Water Failures</h4>

<p>If supply, hoses, filter installation, and facility water have been ruled out, stop external troubleshooting.</p>

<p>Expected outcome: The AEROFLEX is removed from service for qualified evaluation.</p>

<h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>

<p>Common external causes involving building water supply, hoses, filter installation, and external water-quality conditions have been ruled out. Remaining causes may involve internal water valves, flow sensing, pressure sensing, plumbing, filtration monitoring, or control functions.</p>

<p>Remove the unit from service, label it Out of Service, and send it for repair or bench evaluation. Use appropriate ASP documentation and approved test equipment. Internal repair should be performed only by qualified personnel.</p>

<p>Return the AEROFLEX to service only after water-quality and final-rinse requirements are verified.</p>

<h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>

<p>A completed cycle is not sufficient if the required rinse-water condition is uncertain; maintain reprocessing traceability and hold affected scopes.</p>

<h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>



<p><strong>CCR = Complaint, Cause, Resolution</strong></p>

<h4>Complaint</h4>

<p>What was reported by the clinical staff.</p>

<p><em>Example:</em><br>"Staff reported the AEROFLEX repeatedly failed the water-quality check after a filter change."</p>

<h4>Cause</h4>

<p>What was observed during troubleshooting.</p>

<p><em>Example:</em><br>"Clinical Engineering found the replacement water filter was not fully seated in its housing."</p>

<h4>Resolution</h4>

<p>What action was taken.</p>

<p><em>Example:</em><br>"Corrected the approved filter installation, repeated the required water check successfully, and verified normal final-rinse operation."</p>

<h2 id="section-helpful-details-to-include-if-known" tabindex="-1">Helpful Details to Include (If Known)</h2>



<ul>
  <li>Exact water or filter message</li>
  <li>Facility water status</li>
  <li>Recent plumbing work</li>
  <li>Hose condition</li>
  <li>Filter replacement history</li>
  <li>Filter housing condition</li>
  <li>Water-quality test result</li>
  <li>Other equipment affected</li>
  <li>Final-rinse verification</li>
  <li>Final device status</li>
</ul>

<h2 id="section-final-thought" tabindex="-1">Final Thought</h2>

<p>Water and filtration problems should be separated into building supply, external plumbing, filter installation, and internal AER functions. Verify the simple external causes first and do not bypass required water-quality checks.</p>

<p>That is successful troubleshooting.</p>

</main>
<section style="padding:40px; text-align:center;">
  <h3>Related Guides</h3>
  <div id="related-guides-grid" class="guides-grid" style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;"></div>
</section>
<script src="/related-guides.js?v=20260919"></script>

<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>
  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>
  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>

<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p><a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; <a href="../terms-of-use.html">Terms of Use</a></p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>

</body>
</html>
