<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
<title>Advanced Sterilization Products (ASP) STERRAD 100NX Sterilizer - Hydrogen Peroxide Cassette Not Recognized, Rejected, or Will Not Advance</title>
<meta name="description" content="Troubleshoot cassette recognition, rejection, seating, or advance problems caused by cassette condition, installation, obstruction, or sterilizer-side detection issues.">
<link rel="stylesheet" href="../style.css?v=20260920">
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
  gtag('config', 'G-1L34E3TJL6');
</script>
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704" crossorigin="anonymous"></script>
<link rel="canonical" href="https://jaketroubleshoots.com/guides/advanced-sterilization-products-asp-sterrad-100nx-hydrogen-peroxide-cassette-not-recognized-rejected-or-will-not-advance.html" />
</head>
<body>
<a class="skip-link" href="#page-heading">Skip to content</a>

<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>
  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">Advanced Sterilization Products (ASP) STERRAD 100NX</h1>
  <p>Hydrogen Peroxide Cassette Not Recognized, Rejected, or Will Not Advance</p>
</section>

<main style="max-width:900px; margin:40px auto; padding:0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include-if-known">Helpful Details to Include (If Known)</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3>

<p><a href="/hub-asset.html?slug=sterilizer">Sterilizer</a></p>

<h3>Manufacturer</h3>

<p><a href="/hub-manufacturer.html?slug=advanced-sterilization-products-asp">Advanced Sterilization Products (ASP)</a></p>

<h3>Model</h3>

<p><a href="/hub-model.html?slug=sterrad-100nx">STERRAD 100NX</a></p>

<h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>

<p>Troubleshoot cassette recognition, rejection, seating, or advance problems caused by cassette condition, installation, obstruction, or sterilizer-side detection issues.</p>

<h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

<h4>1. Protect Staff and Maintain Sterilization Availability</h4>

<p>Do not continue attempting to use a cassette that is damaged, leaking, or otherwise unsafe to handle. Follow facility procedures for hydrogen peroxide sterilant exposure and cassette handling.</p>

<p>Move urgent instrument processing to another verified sterilization pathway when necessary.</p>

<p><strong>Expected outcome:</strong> Staff are protected from sterilant exposure and clinical processing can continue safely.</p>

<h4>2. Confirm the Exact Cassette Complaint</h4>

<p>Determine whether the cassette:</p>

<ul>
  <li>Is not detected</li>
  <li>Is immediately rejected</li>
  <li>Is accepted but will not advance</li>
  <li>Stops during use</li>
  <li>Produces a displayed message</li>
  <li>Works intermittently</li>
  <li>Fails only with one cassette</li>
</ul>

<p>Record the exact on-screen message.</p>

<p><strong>Expected outcome:</strong> The complaint is narrowed to recognition, acceptance, positioning, or movement.</p>

<h4>3. Inspect the Cassette Before Reinstallation</h4>

<p>Using appropriate handling precautions, visually inspect the cassette for:</p>

<ul>
  <li>Physical damage</li>
  <li>Leakage</li>
  <li>Deformation</li>
  <li>Contamination</li>
  <li>Incorrect storage or handling condition</li>
  <li>Packaging material that should have been removed</li>
  <li>Any obvious reason it should not be used</li>
</ul>

<p>Do not use a visibly damaged or leaking cassette.</p>

<p><strong>Expected outcome:</strong> Only a cassette that appears suitable for use is installed.</p>

<p>If the original cassette is clearly defective and another approved cassette is accepted normally, the issue is resolved after functional verification.</p>

<h4>4. Verify Correct Cassette Installation</h4>

<p>Confirm the cassette is inserted in the correct orientation and fully seated according to the intended operator loading method.</p>

<p>Do not force the cassette or manually manipulate internal advancement mechanisms.</p>

<p><strong>Expected outcome:</strong> The cassette seats normally without excessive resistance or misalignment.</p>

<p>If reseating restores recognition and the system proceeds normally, continue to a complete cycle verification.</p>

<h4>5. Inspect the Accessible Cassette Area</h4>

<p>With the unit in a safe condition, inspect the accessible cassette loading area for:</p>

<ul>
  <li>Debris</li>
  <li>Packaging fragments</li>
  <li>Foreign material</li>
  <li>Residue</li>
  <li>Visible mechanical obstruction</li>
  <li>Obvious physical damage</li>
</ul>

<p>Do not reach into inaccessible mechanisms or disassemble the cassette transport assembly.</p>

<p><strong>Expected outcome:</strong> The cassette path is externally clean and unobstructed.</p>

<p>If removal of accessible debris restores normal cassette movement, verify operation before returning the unit to service.</p>

<h4>6. Compare With a Known-Good Approved Cassette</h4>

<p>If permitted by facility procedures, test using another approved cassette that is known to be within acceptable use conditions.</p>

<p>This comparison helps separate a cassette-specific problem from a sterilizer recognition or transport problem.</p>

<p><strong>Expected outcome:</strong> A <a href="../biomed-basics/what-known-good-actually-means.html">known-good</a> cassette is recognized and handled normally.</p>

<p>If only one cassette fails, remove that cassette from use and manage it according to facility and manufacturer requirements.</p>

<h4>7. Verify Door and System Readiness</h4>

<p>Confirm the sterilizer is otherwise in a normal ready state, the chamber door is properly closed when required, and there are no unrelated startup, door, or system faults preventing cassette processing.</p>

<p><strong>Expected outcome:</strong> No separate system condition is blocking cassette recognition or advancement.</p>

<h4>8. Observe for Repeated Transport or Recognition Failure</h4>

<p>If multiple known-good cassettes are rejected, fail to advance, or are intermittently detected, stop repeated insertion attempts.</p>

<p>Do not bypass <a href="../biomed-basics/sensors-and-transducers-basics.html">sensors</a>, manually advance the cassette, or access internal sterilant-delivery components.</p>

<p><strong>Expected outcome:</strong> A probable sterilizer-side problem is identified without creating additional risk or damage.</p>

<h4>9. Perform Functional Verification After Correction</h4>

<p>If an external cause was corrected, run an appropriate verification cycle using approved procedures.</p>

<p>Confirm the cassette remains recognized and advances as expected throughout the process.</p>

<p><strong>Expected outcome:</strong> The cassette is accepted and the sterilizer completes the verification cycle without cassette-related interruption.</p>

<p>If successful, troubleshooting can stop after documenting the result.</p>

<h4>10. Remove From Service for Persistent Cassette Handling Problems</h4>

<p>If multiple approved cassettes cannot be recognized or advanced, remove the sterilizer from service.</p>

<p>Persistent failure may involve cassette detection, transport, sterilant delivery, control, or another internal service-level subsystem.</p>

<p><strong>Expected outcome:</strong> The sterilizer is prevented from entering clinical use with unreliable sterilant delivery.</p>

<h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>

<p>Common external causes such as cassette condition, installation, obstruction, and system readiness have been ruled out.</p>

<p>The sterilizer should be:</p>

<ul>
  <li>Removed from service</li>
  <li>Labeled Out of Service</li>
  <li>Sent for repair or bench/service evaluation</li>
  <li>Evaluated using appropriate ASP documentation and approved test equipment</li>
  <li>Repaired or configured only by qualified personnel</li>
</ul>

<p>Do not defeat cassette sensors or service internal hydrogen peroxide delivery components without appropriate authorization and manufacturer guidance.</p>

<p>After repair, verify cassette recognition, cycle completion, cycle documentation, and all required return-to-service performance checks.</p>

<p>Knowing when to stop external troubleshooting is proper troubleshooting.</p>

<h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>

<p>Treat any damaged or leaking hydrogen peroxide cassette as a sterilant exposure concern and follow the facility’s chemical-safety process.</p>

<h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>



<p><strong>CCR = Complaint, Cause, Resolution</strong></p>

<h4>Complaint</h4>

<p>What was reported by the clinical staff.</p>

<p><em>Example:</em><br>"Sterile Processing reported that the STERRAD 100NX rejected the installed hydrogen peroxide cassette and would not begin a cycle."</p>

<h4>Cause</h4>

<p>What was observed during troubleshooting.</p>

<p><em>Example:</em><br>"Clinical Engineering found the cassette was not fully seated and no damage or obstruction was present in the accessible cassette area."</p>

<h4>Resolution</h4>

<p>What action was taken.</p>

<p><em>Example:</em><br>"The cassette was correctly reseated, recognized by the sterilizer, and a verification cycle completed successfully without cassette-related errors."</p>

<h2 id="section-helpful-details-to-include-if-known" tabindex="-1">Helpful Details to Include (If Known)</h2>



<ul>
  <li>Exact displayed message</li>
  <li>Whether cassette was detected or rejected</li>
  <li>Cassette physical condition</li>
  <li>Evidence of leakage</li>
  <li>Seating or orientation issue</li>
  <li>Accessible cassette-path condition</li>
  <li>Result with known-good cassette</li>
  <li>Whether multiple cassettes failed</li>
  <li>Verification-cycle result</li>
  <li>Final device status</li>
</ul>

<h2 id="section-final-thought" tabindex="-1">Final Thought</h2>

<p>Cassette problems should be approached by protecting staff, inspecting the cassette, verifying correct installation, and comparing with a known-good approved cassette before assuming an internal failure. Persistent recognition or transport problems require proper escalation and clear documentation.</p>

<p>That is successful troubleshooting.</p>

</main>
<section style="padding:40px; text-align:center;">
  <h3>Related Guides</h3>
  <div id="related-guides-grid" class="guides-grid" style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;"></div>
</section>
<script src="/related-guides.js?v=20260919"></script>

<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>
  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>
  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>

<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p><a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; <a href="../terms-of-use.html">Terms of Use</a></p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>

</body>
</html>
