<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
<title>Advanced Sterilization Products (ASP) STERRAD NX Sterilizer - Vacuum, Injection, Diffusion, or Plasma Phase Cancels</title>
<meta name="description" content="Troubleshoot repeat cycle cancellations during vacuum, sterilant delivery, diffusion, or plasma phases caused by load, packaging, consumables, chamber, or utility conditions.">
<link rel="stylesheet" href="../style.css?v=20260920-2">
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
  gtag('config', 'G-1L34E3TJL6');
</script>
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704" crossorigin="anonymous"></script>
<link rel="canonical" href="https://jaketroubleshoots.com/guides/advanced-sterilization-products-asp-sterrad-nx-vacuum-injection-diffusion-or-plasma-phase-cancels.html" />
</head>
<body>
<a class="skip-link" href="#page-heading">Skip to content</a>

<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>
  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">Advanced Sterilization Products (ASP) STERRAD NX</h1>
  <p>Vacuum, Injection, Diffusion, or Plasma Phase Cancels</p>
</section>

<main style="max-width:900px; margin:40px auto; padding:0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include-if-known">Helpful Details to Include (If Known)</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3>

<p><a href="/hub-asset.html?slug=sterilizer">Sterilizer</a></p>

<h3>Manufacturer</h3>

<p><a href="/hub-manufacturer.html?slug=advanced-sterilization-products-asp">Advanced Sterilization Products (ASP)</a></p>

<h3>Model</h3>

<p><a href="/hub-model.html?slug=sterrad-nx">STERRAD NX</a></p>

<h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>

<p>Troubleshoot repeat cycle cancellations during vacuum, sterilant delivery, diffusion, or plasma phases caused by load, packaging, consumables, chamber, or utility conditions.</p>

<h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

<h4>1. Protect Patient Care and Sterility Assurance</h4>

<p>Treat every canceled sterilization cycle as unsuccessful unless the system and facility procedures explicitly establish otherwise. Do not release the load for patient use.</p>

<p>Route instruments through another validated sterilization process or verified sterilizer.</p>

<p><strong>Expected outcome:</strong> Instruments from the canceled cycle remain segregated and patient care continues through an approved alternative.</p>

<h4>2. Capture the Exact Cancellation Point</h4>

<p>Record:</p>

<ul>
  <li>Displayed message</li>
  <li>Phase when cancellation occurred</li>
  <li>Whether the cancellation happens at the same phase repeatedly</li>
  <li>Load contents</li>
  <li>Cycle selected</li>
  <li>Whether the unit previously completed cycles normally</li>
</ul>

<p>Do not clear useful information before documenting it.</p>

<p><strong>Expected outcome:</strong> The cancellation is characterized well enough to determine whether it follows the load, consumables, or sterilizer.</p>

<h4>3. Inspect the Load and Packaging</h4>

<p>Check for externally verifiable load problems such as:</p>

<ul>
  <li>Excessive load density</li>
  <li>Items positioned against the chamber</li>
  <li>Incorrectly arranged trays</li>
  <li>Damaged packaging</li>
  <li>Restricted openings or channels</li>
  <li>Visible moisture</li>
  <li>Materials or packaging not approved for the selected process</li>
</ul>

<p>Clinical Engineering should coordinate questionable load preparation with Sterile Processing rather than altering validated processing practices.</p>

<p><strong>Expected outcome:</strong> The load is dry, correctly prepared, appropriately positioned, and compatible with the intended process.</p>

<h4>4. Verify the Chamber and Door Area</h4>

<p>With the system safe and idle, inspect accessible areas for:</p>

<ul>
  <li>Debris</li>
  <li>Packaging trapped near the door</li>
  <li>Visible contamination</li>
  <li>Obstruction around the chamber opening</li>
  <li>Obvious seal damage visible without disassembly</li>
</ul>

<p><strong>Expected outcome:</strong> The chamber opening and accessible sealing surfaces are clean and unobstructed.</p>

<h4>5. Verify Sterilant Cassette Condition</h4>

<p>Confirm that an approved cassette is recognized, properly installed, undamaged, and shows usable capacity.</p>

<p>Do not attempt to reuse, refill, repair, or modify a questionable cassette.</p>

<p><strong>Expected outcome:</strong> The sterilant source is recognized and available for the requested cycle.</p>

<h4>6. Compare With a Controlled Load</h4>

<p>If facility procedures allow, evaluate the sterilizer using a properly prepared controlled or routine load known to process successfully.</p>

<p>This helps distinguish a load-related cancellation from a sterilizer-related problem.</p>

<p><strong>Expected outcome:</strong> A controlled load proceeds normally. If the original load configuration caused the cancellation, correct the processing issue and stop troubleshooting after successful verification.</p>

<h4>7. Check Environmental and Utility Conditions</h4>

<p>Verify that the sterilizer has stable electrical power and that required facility utilities and environmental conditions have not been interrupted or altered.</p>

<p>Check for recent:</p>

<ul>
  <li>Power disturbances</li>
  <li>Facility work</li>
  <li>Utility interruptions</li>
  <li>Room environmental changes</li>
  <li>Relocation or service activity</li>
</ul>

<p>Do not alter facility utilities or manufacturer configurations without authorization.</p>

<p><strong>Expected outcome:</strong> No external facility condition explains the phase cancellation.</p>

<h4>8. Observe for Abnormal External Behavior</h4>

<p>During an approved test cycle, observe externally for:</p>

<ul>
  <li>Unusual pump noise</li>
  <li>Repeated pauses</li>
  <li>Unexpected restart</li>
  <li>Door or chamber abnormalities</li>
  <li>Recurrent cancellation at the same phase</li>
</ul>

<p>Do not bypass interlocks or operate with covers removed.</p>

<p><strong>Expected outcome:</strong> The sterilizer progresses normally without abnormal external behavior.</p>

<h4>9. Perform Final Cycle Verification</h4>

<p>If the suspected external cause is corrected, complete the facility-required test or verification process before releasing the sterilizer for routine use.</p>

<p><strong>Expected outcome:</strong> A complete cycle finishes normally with the expected cycle record and required quality indicators. Troubleshooting can stop.</p>

<h4>10. Escalate Repeat Phase Cancellations</h4>

<p>If cancellations recur with correctly prepared loads, recognized consumables, stable utilities, and no accessible obstruction, remove the sterilizer from service.</p>

<p><strong>Expected outcome:</strong> Further investigation is transferred to qualified service personnel.</p>

<h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>

<p>External load, packaging, cassette, chamber-access, power, and environmental causes have been ruled out. Remaining possibilities include the vacuum system, valves, sterilant-delivery system, pressure sensing, plasma-generation system, control system, or another service-level condition.</p>

<p>The sterilizer should be:</p>

<ul>
  <li>Removed from service</li>
  <li>Labeled Out of Service</li>
  <li>Sent for repair or qualified service evaluation</li>
  <li>Evaluated using appropriate ASP documentation and approved test equipment</li>
  <li>Repaired or configured only by qualified personnel</li>
</ul>

<p>Complete required post-repair functional and sterilization-process verification before return to service.</p>

<p>Knowing when to stop external troubleshooting is proper troubleshooting.</p>

<h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>

<p>Any load from a canceled cycle must remain considered nonsterile until it completes an approved sterilization process.</p>

<h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>



<p><strong>CCR = Complaint, Cause, Resolution</strong></p>

<h4>Complaint</h4>

<p>What was reported by the clinical staff.</p>

<p><em>Example:</em><br>"Sterile Processing reported that the STERRAD NX repeatedly canceled during processing before completing the sterilization cycle."</p>

<h4>Cause</h4>

<p>What was observed during troubleshooting.</p>

<p><em>Example:</em><br>"Clinical Engineering found visible moisture in the prepared load, while the sterilizer completed an approved verification cycle with a properly dry load."</p>

<h4>Resolution</h4>

<p>What action was taken.</p>

<p><em>Example:</em><br>"Removed the wet load from processing, coordinated load correction with Sterile Processing, verified a complete successful cycle, and returned the sterilizer to service."</p>

<h2 id="section-helpful-details-to-include-if-known" tabindex="-1">Helpful Details to Include (If Known)</h2>



<ul>
  <li>Exact cancellation message</li>
  <li>Phase where cancellation occurred</li>
  <li>Cycle selected</li>
  <li>Load contents and arrangement</li>
  <li>Visible moisture</li>
  <li>Cassette status</li>
  <li>Chamber and door condition</li>
  <li>Recent power or utility events</li>
  <li>Controlled-load result</li>
  <li>Final cycle result</li>
  <li>Final device status</li>
</ul>

<h2 id="section-final-thought" tabindex="-1">Final Thought</h2>

<p>A canceled sterilization cycle requires both patient-safety control of the load and logical isolation of load, consumable, chamber, utility, and equipment causes before service-level escalation.</p>

<p>That is successful troubleshooting.</p>

</main>
<section style="padding:40px; text-align:center;">
  <h3>Related Guides</h3>
  <div id="related-guides-grid" class="guides-grid" style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;"></div>
</section>
<script src="/related-guides.js?v=20260919"></script>

<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>
  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>
  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>

<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p><a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; <a href="../terms-of-use.html">Terms of Use</a></p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>

</body>
</html>
