<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
  
  <title>B. Braun Space Infusion Pump System - Battery Not Charging or Rapid Battery Depletion</title>
  <meta name="description" content="Guide for troubleshooting B. Braun Space Infusion Pumps when the battery fails to charge or depletes rapidly, emphasizing external checks first.">
  <link rel="stylesheet" href="../style.css?v=20260919">
  <!-- Google tag (gtag.js) -->
  <script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
  <script>
    window.dataLayer = window.dataLayer || [];
    function gtag(){dataLayer.push(arguments);}
    gtag('js', new Date());

    gtag('config', 'G-1L34E3TJL6');
  </script>
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704"
     crossorigin="anonymous"></script>
  <link rel="canonical" href="https://jaketroubleshoots.com/guides/b-braun-space-infusion-pump-system-battery-not-charging.html" />
</head>
<body>
<a class="skip-link" href="#page-heading">Skip to content</a>
<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>

  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">B. Braun Space Infusion Pump System</h1>
  <p>Battery Not Charging or Rapid Battery Depletion</p>
</section>

<main style="max-width: 900px; margin: 40px auto; padding: 0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include">Helpful Details to Include</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3>
<p><a href="/hub-asset.html?slug=infusion-pump">Infusion Pump</a></p>

<h3>Manufacturer</h3>
<p><a href="/hub-manufacturer.html?slug=b-braun">B. Braun</a></p>

<h3>Model</h3>
<p><a href="/hub-model.html?slug=space-infusion-pump-system">Space Infusion Pump System</a></p>

<h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>
<p>This guide assists Clinical Engineering in troubleshooting B. Braun Space Infusion Pumps that fail to charge properly or display rapid battery depletion. Common causes are often external, such as docking issues, power supply problems, or battery seating errors, rather than internal battery failure.</p>

<h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

<h4>Verify Power Source</h4>
<ul>
  <li>Ensure the docking station or wall outlet is supplying power.</li>
  <li>Test the outlet with a known working device.</li>
  <li>Reason: A faulty outlet or unplugged docking station is a common cause of battery issues.</li>
</ul>

<h4>Inspect Docking Station Connection</h4>
<ul>
  <li>Remove the pump and reseat it on the docking station.</li>
  <li>Check for debris or misalignment in the contacts.</li>
  <li>Reason: Poor contact prevents charging even if the pump and station appear connected.</li>
</ul>

<h4><a href="../biomed-basics/medical-equipment-cables-and-connectors-inspection-and-isolation.html">Check Power Cable</a> and Adapters</h4>
<ul>
  <li>Inspect cables for frays, kinks, or damage.</li>
  <li>Swap with a verified working cable if available.</li>
  <li>Reason: Damaged power cords can reduce voltage to the pump, slowing or preventing charging.</li>
</ul>

<h4>Confirm Battery Seating</h4>
<ul>
  <li>Remove the battery (if removable) and reinstall, ensuring it clicks into place.</li>
  <li>Reason: A loosely seated battery may show charge errors.</li>
</ul>

<h4>Review Pump Indicators</h4>
<ul>
  <li>Observe battery icons or status LEDs when on dock.</li>
  <li>Look for flashing patterns indicating error codes.</li>
  <li>Reason: B. Braun pumps display diagnostic info via LEDs; this guides next steps.</li>
</ul>

<h4>Perform Battery Calibration / Pump Reset</h4>
<ul>
  <li>If the pump supports a soft reset or battery recalibration, follow manufacturer guidelines.</li>
  <li>Reason: Sometimes the pump misreads battery state, showing rapid depletion incorrectly.</li>
</ul>

<h4>Swap Battery (if available)</h4>
<ul>
  <li>Replace with a known working battery.</li>
  <li>Reason: Confirms if issue is pump-related or battery-specific.</li>
</ul>

<h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>
<p>External factors have been ruled out. The battery or internal charging circuitry may be failing.</p>
<ul>
  <li>Remove pump from service.</li>
  <li>Label “Out of Service.”</li>
  <li>Send for manufacturer repair or bench evaluation.</li>
</ul>
<p>Knowing when to stop is proper troubleshooting and ensures patient safety.</p>

<h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>
<p>Never attempt patient infusion with a pump showing charging errors.</p>
<p>Move the patient to another verified pump before troubleshooting.</p>
<p>Only perform troubleshooting when the device is not actively infusing.</p>

<h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>
<p><strong>CCR = Complaint, Cause, Resolution</strong></p>

<h4>Complaint</h4>
<p>What was reported by the clinical staff.</p>
<p><em>Example:</em><br>
“Pump battery will not charge and drains rapidly; pump disconnected from dock.”</p>

<h4>Cause</h4>
<p>What was observed during troubleshooting.</p>
<p><em>Example:</em><br>
Verified power source, docking station, and cables; battery correctly seated. Pump battery continues to deplete quickly, suggesting possible internal battery or charging circuit failure.</p>

<h4>Resolution</h4>
<p>What action was taken.</p>
<p><em>Example:</em><br>
Pump removed from service, labeled Out of Service, and sent to biomedical repair for evaluation.</p>

<h2 id="section-helpful-details-to-include" tabindex="-1">Helpful Details to Include</h2>
<ul>
  <li>Outlet tested with known device</li>
  <li>Docking station verified</li>
  <li>Cables inspected/swapped</li>
  <li>LED/battery indicator behavior</li>
  <li>Any error codes displayed</li>
  <li>Final device status: Out of Service</li>
</ul>

<h2 id="section-final-thought" tabindex="-1">Final Thought</h2>
<p>Patient safety and logical troubleshooting go hand-in-hand. Start with external and easily verified checks, escalate appropriately, and document all findings. This prevents unnecessary downtime, ensures accurate diagnosis, and maintains compliance.</p>
<p><strong>That is successful troubleshooting.</strong></p>
</main>

<section style="padding:40px; text-align:center;"><h3>Related Guides</h3>

  <div id="related-guides-grid"
       class="guides-grid"
       style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;">
  </div>
</section>

<script src="/related-guides.js?v=20260919"></script>



<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>

  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>

  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>

<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p>
    <a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; 
    <a href="../terms-of-use.html">Terms of Use</a>
  </p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>
</body>
</html>
