<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
<title>B. Braun Space Infusion Pump System Infusion Pump - Dose Limit or Drug Library Programming Mismatch</title>
<meta name="description" content="Troubleshooting incorrect drug selections, unavailable concentrations, unexpected dose limits, soft-limit alerts, hard-limit blocks, or inconsistent drug-library programming.">
<link rel="stylesheet" href="../style.css?v=20260920-2">
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
  gtag('config', 'G-1L34E3TJL6');
</script>
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704" crossorigin="anonymous"></script>
<link rel="canonical" href="https://jaketroubleshoots.com/guides/b-braun-space-infusion-pump-system-dose-limit-or-drug-library-programming-mismatch.html" />
</head>
<body>
<a class="skip-link" href="#page-heading">Skip to content</a>

<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>
  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">B. Braun Space Infusion Pump System</h1>
  <p>Dose Limit or Drug Library Programming Mismatch</p>
</section>

<main style="max-width:900px; margin:40px auto; padding:0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include-if-known">Helpful Details to Include (If Known)</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3>
<p><a href="/hub-asset.html?slug=infusion-pump">Infusion Pump</a></p>

<h3>Manufacturer</h3>
<p><a href="/hub-manufacturer.html?slug=b-braun">B. Braun</a></p>

<h3>Model</h3>
<p><a href="/hub-model.html?slug=space-infusion-pump-system">Space Infusion Pump System</a></p>

<h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>

<p>Troubleshooting incorrect drug selections, unavailable concentrations, unexpected dose limits, soft-limit alerts, hard-limit blocks, or inconsistent drug-library programming.</p>

<h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

<h4>1. Ensure Patient Safety First</h4>

<p>Do not troubleshoot a drug-library or dose-limit mismatch while the affected pump is actively delivering medication to a patient.</p>

<ul>
  <li>Notify the responsible clinical staff.</li>
  <li>Independently verify the medication, concentration, dose, dosing unit, patient weight, care area, and programmed rate.</li>
  <li>Transfer the infusion to another verified pump when continued therapy is required.</li>
  <li>Do not bypass a hard limit or select a different medication entry merely to make the ordered dose programmable.</li>
  <li>Preserve the current programming and displayed messages when a medication error or adverse event may have occurred.</li>
</ul>

<p><strong>Expected outcome:</strong> The patient’s therapy continues safely without relying on questionable programming or an unverified drug-library entry.</p>

<h4>2. Clarify the Reported Mismatch</h4>

<p>Determine exactly what clinical staff encountered:</p>

<ul>
  <li>Correct medication is missing from the drug library.</li>
  <li>Correct concentration or dosing unit is unavailable.</li>
  <li>Expected dose is above or below a soft limit.</li>
  <li>Pump prevents programming because of a hard limit.</li>
  <li>Pump displays a different limit than another Space pump.</li>
  <li>Medication appears under the wrong care area or profile.</li>
  <li>Manual programming behaves differently from drug-library programming.</li>
  <li>Drug-library version appears outdated.</li>
</ul>

<p>Record the complete drug name, concentration, dose, dosing unit, care area, profile, alert text, and pump asset number.</p>

<p><strong>Expected outcome:</strong> The issue is clearly identified as a programming-entry problem, library-content problem, profile-selection problem, or device-specific synchronization problem.</p>

<h4>3. Verify the Medication Order Independently</h4>

<p>Have the responsible clinician or pharmacist compare the intended therapy with the active medication order.</p>

<p>Confirm:</p>

<ul>
  <li>Medication name</li>
  <li>Concentration</li>
  <li>Dose</li>
  <li>Dose unit</li>
  <li>Patient weight, when weight-based dosing is used</li>
  <li>Infusion duration</li>
  <li>Route of administration</li>
  <li>Bolus or loading-dose parameters</li>
  <li>Primary or secondary infusion selection</li>
</ul>

<p>A dose-limit alert may indicate a genuine programming discrepancy rather than a pump malfunction.</p>

<p><strong>Expected outcome:</strong> The medication order and intended pump programming agree. If they do not, stop and have clinical staff correct the order or programming.</p>

<h4>4. Confirm the Correct Care Area or Drug-Library Profile</h4>

<p>Check the care area or profile selected when the pump was started.</p>

<p>Examples may include:</p>

<ul>
  <li>Adult critical care</li>
  <li>Pediatric</li>
  <li>Neonatal</li>
  <li>Emergency department</li>
  <li>Operating room</li>
  <li>Medical-surgical</li>
  <li>Oncology</li>
</ul>

<p>Drug entries, concentrations, advisories, and dose limits may differ between configured care areas.</p>

<p>Do not change the care area during an active infusion solely to obtain different dose limits.</p>

<p><strong>Expected outcome:</strong> The selected care area matches the patient’s location and approved clinical workflow.</p>

<h4>5. Confirm the Exact Drug-Library Entry</h4>

<p>Review the selected medication entry without changing the active therapy.</p>

<p>Check for:</p>

<ul>
  <li>Similar drug names</li>
  <li>Different formulations</li>
  <li>Different concentrations</li>
  <li>Adult versus pediatric entries</li>
  <li>Continuous versus intermittent therapy</li>
  <li>Primary versus secondary use</li>
  <li>Weight-based versus non-weight-based dosing</li>
  <li>Different dosing units, such as mcg/kg/min versus mg/hr</li>
</ul>

<p>B. Braun Space drug libraries can contain configurable medications, concentrations, soft limits, hard limits, and clinical advisories.</p>

<p><strong>Expected outcome:</strong> The selected entry exactly matches the ordered medication and intended delivery method.</p>

<h4>6. Distinguish a Soft-Limit Alert From a Hard-Limit Block</h4>

<p>Determine which response the pump is producing.</p>

<p><strong>Soft limit:</strong></p>

<ul>
  <li>Warns that the programmed value is outside the configured range.</li>
  <li>May allow an authorized clinician to confirm or override the alert according to facility policy.</li>
</ul>

<p><strong>Hard limit:</strong></p>

<ul>
  <li>Prevents programming beyond the configured maximum or minimum.</li>
  <li>Must not be bypassed by choosing an inaccurate drug entry or concentration.</li>
</ul>

<p>The pump may also indicate when no drug-library limits are assigned to the selected entry.</p>

<p><strong>Expected outcome:</strong> Clinical staff understand whether the pump is warning about an unusual dose or preventing a prohibited value.</p>

<h4>7. Check Dose Units and Patient Weight</h4>

<p>Confirm that the entered dose unit matches the medication order exactly.</p>

<p>Pay particular attention to:</p>

<ul>
  <li>mg versus mcg</li>
  <li>mg/kg/hr versus mg/kg/min</li>
  <li>mcg/kg/min versus mcg/min</li>
  <li>units/hr versus units/kg/hr</li>
  <li>mL/hr versus dose-rate programming</li>
</ul>

<p>For weight-based medications, confirm that the patient weight entered into the pump is current, clinically appropriate, and entered in the correct unit.</p>

<p>Do not independently determine or alter the clinical weight as a Clinical Engineering correction.</p>

<p><strong>Expected outcome:</strong> The dose, unit, concentration, and patient weight produce the intended calculated infusion rate.</p>

<h4>8. Compare the Pump With a Known-Good Space Pump</h4>

<p>Using a pump from the same facility and intended care area, compare:</p>

<ul>
  <li>Drug-library version</li>
  <li>Configuration or profile name</li>
  <li>Drug entry</li>
  <li>Available concentrations</li>
  <li>Dose units</li>
  <li>Soft-limit values</li>
  <li>Hard-limit behavior</li>
  <li>Clinical advisories</li>
</ul>

<p>Do not use another pump’s behavior as authorization to exceed a medication limit. The comparison is intended only to determine whether one device differs from the deployed fleet.</p>

<p><strong>Expected outcome:</strong> Both pumps display the same approved library information. If only one pump differs, suspect an incomplete or failed library deployment.</p>

<h4>9. Check the Drug-Library or <a href="../biomed-basics/software-firmware-and-configuration-problems-in-medical-equipment.html">Configuration Version</a></h4>

<p>When the version is available through the approved device-information menu, record:</p>

<ul>
  <li>Drug-library name</li>
  <li>Library version</li>
  <li>Configuration version</li>
  <li>Installation or release date</li>
  <li>Care-area profile</li>
  <li>Pump software version</li>
</ul>

<p>Compare the information with the current version approved by Pharmacy, Nursing, Medication Safety, or the facility’s infusion-pump administrator.</p>

<p>Do not modify the drug library directly from the pump unless that action is specifically authorized by facility procedures.</p>

<p><strong>Expected outcome:</strong> The pump contains the currently approved drug library and configuration.</p>

<h4>10. Inspect Docking and Communication Conditions</h4>

<p>When libraries are distributed through the facility network or SpaceStation/SpaceCom environment:</p>

<ul>
  <li>Confirm the pump is properly seated in the docking station.</li>
  <li>Inspect the docking and communication contacts for visible contamination or damage.</li>
  <li>Verify that the station has power.</li>
  <li>Confirm expected communication indicators are present.</li>
  <li>Try another known-good docking position when permitted.</li>
  <li>Compare whether other pumps at the same station received the current library.</li>
</ul>

<p>B. Braun systems may distribute drug-library and configuration data through network-connected management systems.</p>

<p><strong>Expected outcome:</strong> The pump establishes normal communication and receives the approved configuration through the facility’s validated process.</p>

<h4>11. Perform an Approved Library Refresh</h4>

<p>If the pump has an outdated or incomplete library, follow the facility’s approved deployment procedure.</p>

<p>This may require coordination with:</p>

<ul>
  <li>Pharmacy</li>
  <li>Medication Safety</li>
  <li>Nursing informatics</li>
  <li>Clinical Engineering</li>
  <li>Information Technology</li>
  <li>The designated infusion-system administrator</li>
</ul>

<p>After deployment:</p>

<ul>
  <li>Allow the update to complete.</li>
  <li>Restart the pump only when permitted and when it is not connected to a patient.</li>
  <li>Confirm the new library version.</li>
  <li>Verify the correct care-area profile.</li>
  <li>Confirm the affected drug entry and limits using a nonclinical test setup.</li>
</ul>

<p><strong>Expected outcome:</strong> The pump displays the approved drug, concentration, dosing unit, and dose limits.</p>

<p>If the mismatch is corrected, complete functional verification and return the device to service according to facility policy.</p>

<h4>12. Determine Whether the Problem Is Library-Wide or Device-Specific</h4>

<p>If several pumps show the same unexpected entry or limit, the issue may involve the approved master drug library rather than individual pump hardware.</p>

<p>Do not independently edit medication limits.</p>

<p>Escalate the discrepancy to the team responsible for reviewing and approving the drug library. Include:</p>

<ul>
  <li>Exact drug entry</li>
  <li>Care area</li>
  <li>Concentration</li>
  <li>Dose unit</li>
  <li>Expected limit</li>
  <li>Displayed limit</li>
  <li>Library version</li>
  <li>Affected pump count</li>
</ul>

<p><strong>Expected outcome:</strong> A suspected content or configuration error is reviewed through the facility’s formal medication-safety and change-control process.</p>

<h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>

<p>If the correct order, concentration, dose unit, patient weight, care-area profile, drug entry, library version, docking connection, and approved deployment process have been verified, common external causes have been ruled out.</p>

<p>The issue may involve:</p>

<ul>
  <li>Corrupted or incomplete configuration data</li>
  <li>Failed drug-library installation</li>
  <li>Device communication failure</li>
  <li>Software or memory fault</li>
  <li>Configuration-management problem</li>
</ul>

<p>The pump should be:</p>

<ul>
  <li>Removed from service</li>
  <li>Labeled Out of Service</li>
  <li>Sent for bench evaluation or authorized repair</li>
  <li>Preserved without further changes when involved in a medication incident</li>
  <li>Referred to B. Braun technical support when required</li>
</ul>

<p>Knowing when to stop and escalate is proper troubleshooting. Do not attempt unauthorized internal repair or locally alter clinical dose limits.</p>

<h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>

<p>Never troubleshoot a dose-limit mismatch by experimenting on an active patient infusion. Move the patient to another verified pump and involve Pharmacy or Medication Safety before questioning an approved hard limit.</p>

<h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>

<p><strong>CCR = Complaint, Cause, Resolution</strong></p>

<h4>Complaint</h4>
<p>What was reported by the clinical staff.</p>
<p><em>Example:</em><br>"Nursing reported that the Space pump rejected the ordered norepinephrine dose and displayed a hard-limit warning not seen on another pump."</p>

<h4>Cause</h4>
<p>What was observed during troubleshooting.</p>
<p><em>Example:</em><br>"The affected pump contained an outdated critical-care drug-library version with different norepinephrine concentration and dose-limit settings."</p>

<h4>Resolution</h4>
<p>What action was taken.</p>
<p><em>Example:</em><br>"Removed the pump from service, installed the currently approved drug library through the validated deployment process, verified the version and norepinephrine limits against a known-good pump, and completed functional testing."</p>

<h2 id="section-helpful-details-to-include-if-known" tabindex="-1">Helpful Details to Include (If Known)</h2>

<ul>
  <li>Exact medication and concentration</li>
  <li>Ordered dose and dosing unit</li>
  <li>Patient weight used for programming</li>
  <li>Selected care area or profile</li>
  <li>Complete alert or warning text</li>
  <li>Soft-limit or hard-limit response</li>
  <li>Drug-library name and version</li>
  <li>Pump software version</li>
  <li>Known-good pump comparison completed</li>
  <li>Docking position or communication status checked</li>
  <li>Pharmacy or Medication Safety notified</li>
  <li>Number of affected pumps</li>
  <li>Final device status</li>
  <li>Device preserved for incident review, if applicable</li>
</ul>

<h2 id="section-final-thought" tabindex="-1">Final Thought</h2>

<p>Dose-limit mismatches must be approached as potential medication-safety events, not simply programming inconveniences. Verify the order and external configuration first, protect the patient, preserve relevant information, and escalate library-content or internal device problems through the appropriate controlled process.</p>

<p><strong>That is successful troubleshooting.</strong></p>

</main>

<section style="padding:40px; text-align:center;">
  <h3>Related Guides</h3>
  <div id="related-guides-grid" class="guides-grid" style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;"></div>
</section>
<script src="/related-guides.js?v=20260919"></script>

<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>
  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>
  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>

<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p><a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; <a href="../terms-of-use.html">Terms of Use</a></p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>

</body>
</html>
