<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
  
  <title>B. Braun Space Infusion Pump System - Incorrect Flow Rate / Rate Deviation Alarms</title>
  <meta name="description" content="Guide for troubleshooting flow rate and rate deviation alarms on B. Braun Space Infusion Pumps, focusing on external causes.">
  <link rel="stylesheet" href="../style.css?v=20260920">

  <!-- Google tag (gtag.js) -->
  <script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
  <script>
    window.dataLayer = window.dataLayer || [];
    function gtag(){dataLayer.push(arguments);}
    gtag('js', new Date());

    gtag('config', 'G-1L34E3TJL6');
  </script>
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704"
     crossorigin="anonymous"></script>
  <link rel="canonical" href="https://jaketroubleshoots.com/guides/b-braun-space-infusion-pump-system-incorrect-flow-rate-data.html" />
</head>
<body>
<a class="skip-link" href="#page-heading">Skip to content</a>

<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>

  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">B. Braun Space Infusion Pump System</h1>
  <p>Incorrect Flow Rate / Rate Deviation Alarms</p>
</section>

<main style="max-width: 900px; margin: 40px auto; padding: 0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include">Helpful Details to Include</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3>
  <p><a href="/hub-asset.html?slug=infusion-pump">Infusion Pump</a></p>

  <h3>Manufacturer</h3>
  <p><a href="/hub-manufacturer.html?slug=b-braun">B. Braun</a></p>

  <h3>Model</h3>
  <p><a href="/hub-model.html?slug=space-infusion-pump-system">Space Infusion Pump System</a></p>

  <h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>
  <p>This guide assists Clinical Engineering in troubleshooting B. Braun Space Infusion Pumps that trigger incorrect flow rate or rate deviation alarms. These alarms indicate the pump is delivering fluid faster or slower than programmed. In many cases, the cause is external or setup-related rather than internal pump failure, such as tubing misplacement, incorrect cassette, or occlusion in the line.</p>

  <h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

  <h4>Verify Pump Programming</h4>
  <ul>
    <li>Confirm the infusion rate and volume are correctly entered on the pump.</li>
    <li>Ensure the correct drug library profile is selected if using the integrated library.</li>
  </ul>
  <p><strong>Why:</strong> User entry errors are a common cause of flow rate alarms.</p>

  <h4>Check IV Line and Tubing</h4>
  <ul>
    <li>Inspect the IV line for kinks, clamps, or occlusions.</li>
    <li>Confirm the correct tubing set or cassette is installed for the intended flow rate.</li>
  </ul>
  <p><strong>Why:</strong> Misplaced tubing or blocked lines can alter flow rates.</p>

  <h4>Ensure Proper Cassette Seating</h4>
  <ul>
    <li>Remove and reseat the cassette, ensuring it clicks into place without resistance.</li>
    <li>Examine for any damage, debris, or residue that may prevent proper <a href="../biomed-basics/sensors-and-transducers-basics.html">sensor</a> detection.</li>
  </ul>
  <p><strong>Why:</strong> Improper cassette placement can trigger rate deviation alarms.</p>

  <h4>Check for Air or Bubbles</h4>
  <ul>
    <li>Inspect the line for air bubbles or partially collapsed bags that can affect flow.</li>
  </ul>
  <p><strong>Why:</strong> Air in the line can cause inconsistent flow and alarms.</p>

  <h4>Verify Pump Orientation</h4>
  <ul>
    <li>Ensure the pump is positioned upright on a stable surface or properly docked in the station.</li>
  </ul>
  <p><strong>Why:</strong> Some pumps have flow sensors sensitive to tilt or movement.</p>

  <h4>Inspect Power Source and Battery</h4>
  <ul>
    <li>Confirm the pump is receiving stable power from the dock or outlet.</li>
    <li>If running on battery, ensure sufficient charge.</li>
  </ul>
  <p><strong>Why:</strong> Voltage fluctuations can affect pump performance and alarms.</p>

  <h4>Reset the Pump if Safe</h4>
  <ul>
    <li>If external checks are complete, power cycle the pump.</li>
    <li>Reprogram and attempt a test infusion with water or saline if allowed by protocol.</li>
  </ul>
  <p><strong>Why:</strong> <a href="../biomed-basics/software-firmware-and-configuration-problems-in-medical-equipment.html">Software</a> glitches can sometimes cause false rate deviation alarms.</p>

  <h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>
  <p>External causes have been ruled out. The device should be:</p>
  <ul>
    <li>Removed from service</li>
    <li>Labeled Out of Service</li>
    <li>Sent for vendor repair or internal bench evaluation</li>
  </ul>
  <p>Knowing when to escalate avoids unnecessary risk to patients and prevents further device damage.</p>

  <h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>
  <p>Do not troubleshoot on an active patient. Move the patient to a different pump if an alarm persists. Ensure infusion continuity and patient safety before any pump testing.</p>

  <h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>
  <p><strong>CCR = Complaint, Cause, Resolution</strong></p>

  <h4>Complaint</h4>
  <p>What was reported by the clinical staff.</p>
  <p><em>Example:</em><br>“Pump displays rate deviation alarm; infusion rate does not match programmed value.”</p>

  <h4>Cause</h4>
  <p>What was observed during troubleshooting.</p>
  <p><em>Example:</em><br>“IV tubing kinked and cassette not fully seated; external check completed.”</p>

  <h4>Resolution</h4>
  <p>What action was taken.</p>
  <p><em>Example:</em><br>“Corrected tubing placement, reseated cassette, and test infusion ran within acceptable limits. Pump returned to service.”</p>

  <h2 id="section-helpful-details-to-include" tabindex="-1">Helpful Details to Include</h2>
  <ul>
    <li>Outlet tested and functional</li>
    <li>Tubing swapped or checked</li>
    <li>Cassette seating verified</li>
    <li>Air in line or bag collapse noted</li>
    <li>Alarm behavior and logs recorded</li>
    <li>Final device status: operational / OOS</li>
  </ul>

  <h2 id="section-final-thought" tabindex="-1">Final Thought</h2>
  <p>Patient safety is the priority. Start with logical, external checks before assuming internal failure. Accurate documentation ensures clarity for future troubleshooting and highlights proper escalation procedures.</p>
  <p><strong>That is successful troubleshooting.</strong></p>
</main>

  <section style="padding:40px; text-align:center;">  <h3>Related Guides</h3>

    <div id="related-guides-grid"
         class="guides-grid"
         style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;">
    </div>
  </section>

  <script src="/related-guides.js?v=20260919"></script>



<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>

  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>

  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>

<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p>
    <a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; 
    <a href="../terms-of-use.html">Terms of Use</a>
  </p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>

</body>
</html>
