<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">

<title>B. Braun Space Infusion Pump System – Occlusion Alarms Despite Free-Flowing Line</title>
<meta name="description" content="Troubleshooting guide for B. Braun Space Infusion Pumps generating occlusion alarms even though the IV line appears to be flowing normally.">
<link rel="stylesheet" href="../style.css">

<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());

  gtag('config', 'G-1L34E3TJL6');
</script>
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704"
     crossorigin="anonymous"></script>
  <link rel="canonical" href="https://jaketroubleshoots.com/guides/b-braun-space-infusion-pump-system-occlusion-alarms-despite-free-flowing-line.html" />
</head>

<body>

<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>

  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h2>B. Braun Space Infusion Pump System</h2>
  <p>Occlusion Alarms Despite Free-Flowing Line</p>
</section>

<main style="max-width: 900px; margin: 40px auto; padding: 0 20px;">

<h3>Asset Type</h3>
<p>Infusion Pump</p>

<h3>Manufacturer</h3>
<p>B. Braun</p>

<h3>Model</h3>
<p>Space Infusion Pump System</p>

<h2>What This Guide Helps With</h2>

<p>This guide assists Clinical Engineering in troubleshooting B. Braun Space Infusion Pumps that generate occlusion alarms even though the IV line appears to be flowing freely.</p>

<p>In many cases, the cause is not a true occlusion but rather issues such as tubing setup, cassette seating, pressure from clamps, or <a href="../biomed-basics/sensors-and-transducers-basics.html">sensor</a> detection problems. This guide focuses on external checks first, which are the most common causes before assuming an internal pump issue.</p>

<h2>Step-by-Step Troubleshooting</h2>

<h4>Ensure Patient Safety First</h4>
<ul>
<li>Confirm the patient is safely receiving therapy.</li>
<li>If an occlusion alarm is actively interrupting therapy, move the patient to a <a href="../biomed-basics/what-known-good-actually-means.html">known-good</a> infusion pump.</li>
<li>Do not troubleshoot a device while it is actively being used for patient therapy.</li>
</ul>

<h4>Verify the occlusion alarm message and location</h4>
<ul>
<li>Check whether the pump indicates:</li>
<li>Upstream occlusion</li>
<li>Downstream occlusion</li>
<li>This matters because it helps determine whether the pump detects pressure before or after the pump mechanism, which guides the rest of troubleshooting.</li>
</ul>

<h4>Inspect the IV tubing path through the pump</h4>
<ul>
<li>Open the pump door and confirm the tubing is:</li>
<li>Routed correctly in the pump channel</li>
<li>Fully seated in the pump track</li>
<li>Not twisted or pinched</li>
<li>Improper tubing placement can create false pressure readings that trigger occlusion alarms.</li>
</ul>

<h4>Confirm the correct B. Braun administration set is being used</h4>
<ul>
<li>Verify that the tubing set is:</li>
<li>An approved B. Braun Space infusion set</li>
<li>Not expired or damaged</li>
<li>Non-approved or incompatible sets can cause incorrect compression in the pumping mechanism, leading to pressure detection errors.</li>
</ul>

<h4>Check for partially closed clamps</h4>
<ul>
<li>Inspect the entire line for:</li>
<li>Roller clamps</li>
<li>Slide clamps</li>
<li>Secondary set clamps</li>
<li>Even a partially closed clamp can create enough resistance for the pump to interpret an occlusion.</li>
</ul>

<h4>Inspect the line for subtle kinks or compression</h4>
<ul>
<li>Follow the IV line from bag to patient and look for:</li>
<li>Kinks near the pump door</li>
<li>Tubing trapped under bed rails</li>
<li>IV lines caught under equipment wheels</li>
<li>Tight tape near catheter insertion sites</li>
<li>These restrictions may not completely stop flow but can still trigger pressure alarms.</li>
</ul>

<h4>Verify the cassette door is fully closed and latched</h4>
<ul>
<li>Open and re-close the pump door firmly.</li>
<li>Check for:</li>
<li>Proper latch engagement</li>
<li>No debris inside the pump channel</li>
<li>A partially latched door may affect occlusion sensor pressure detection.</li>
</ul>

<h4>Prime or flush the line</h4>
<ul>
<li>Air pockets or incomplete priming can affect pressure detection.</li>
<li>Confirm:</li>
<li>The tubing is fully primed</li>
<li>No air bubbles are present near the pump mechanism</li>
</ul>

<h4>Check for downstream resistance at the catheter site</h4>
<ul>
<li>If safe to assess, confirm:</li>
<li>IV catheter is not infiltrated</li>
<li>Dressing is not overly tight</li>
<li>Extension tubing is not kinked</li>
<li>Clinical factors can create resistance that triggers the pump alarm.</li>
</ul>

<h4>Test with a known-good administration set</h4>
<ul>
<li>If the alarm continues:</li>
<li>Replace the tubing set with a new B. Braun set</li>
<li>Reprime the line</li>
<li>Restart the infusion</li>
<li>A worn or stiff set can alter compression and cause incorrect occlusion detection.</li>
</ul>

<h4>Power cycle the pump</h4>
<ul>
<li>Turn the pump off and back on to reset the system.</li>
<li>This can clear temporary sensor or software faults.</li>
</ul>

<h2>If the Problem Persists</h2>

<p>If occlusion alarms continue after verifying:</p>

<ul>
<li>Proper tubing setup</li>
<li>Correct infusion set</li>
<li>No clamps or kinks</li>
<li>Door fully latched</li>
<li>Line fully primed</li>
</ul>

<p>Then the issue may involve:</p>

<ul>
<li>Internal pressure sensor malfunction</li>
<li>Pump mechanism wear</li>
<li>Door latch sensor problems</li>
<li>Internal calibration drift</li>
</ul>

<p>At this point the device should be:</p>

<ul>
<li>Removed from service</li>
<li>Labeled Out of Service</li>
<li>Sent for bench evaluation or repair</li>
</ul>

<p>Recognizing when external causes have been ruled out is an important part of proper troubleshooting.</p>

<h2>Clinical Use Tip</h2>

<p>Do not troubleshoot infusion pump occlusion alarms while connected to an active patient whenever possible.</p>

<p>If an alarm persists:</p>

<ul>
<li>Transfer the patient to a known-good infusion pump.</li>
<li>Ensure the infusion continues safely.</li>
<li>Then begin troubleshooting the device.</li>
</ul>

<p>Patient therapy should never be interrupted while diagnosing equipment issues.</p>

<h2>Work Order Documentation (CCR Method)</h2>

<p><strong>CCR = Complaint, Cause, Resolution</strong></p>

<h4>Complaint</h4>
<p>What was reported by the clinical staff.</p>
<p><em>Example:</em><br>
“Nursing reported the infusion pump repeatedly alarming for occlusion even though the IV line appeared to be flowing normally.”</p>

<h4>Cause</h4>
<p>What was observed during troubleshooting.</p>
<p><em>Example:</em><br>
“Tubing set was partially misaligned in the pump channel, causing incorrect pressure detection by the occlusion sensor.”</p>

<h4>Resolution</h4>
<p>What action was taken.</p>
<p><em>Example:</em><br>
“Reseated the administration set and verified correct routing. Pump tested and infusion ran normally without additional occlusion alarms.”</p>

<h2>Helpful Details to Include (If Known)</h2>

<ul>
<li>Occlusion alarm type (upstream or downstream)</li>
<li>Tubing set replaced or reseated</li>
<li>Clamps inspected</li>
<li>Door latch verified</li>
<li>Line primed</li>
<li>Test infusion performed</li>
<li>Final device status (returned to service or sent for repair)</li>
</ul>

<h2>Final Thought</h2>

<p>Occlusion alarms are designed to protect patients from interrupted therapy, but they can sometimes be triggered by simple setup issues. By starting with tubing placement, clamps, and basic setup checks, Clinical Engineering can quickly rule out common causes before escalating to repair. Clear troubleshooting and proper documentation ensure both patient safety and efficient equipment management.</p>

<p><strong>That is successful troubleshooting.</strong></p>
</main>

<section style="padding:40px; text-align:center;"><h3>Related Guides</h3>

  <div id="related-guides-grid"
       class="guides-grid"
       style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;">
  </div>
</section>

<script src="/related-guides.js"></script>



<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>

  <div class="thumb-buttons">
    <button class="thumb-btn yes">👍</button>
    <button class="thumb-btn no">👎</button>
  </div>

  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>

<script src="../hub-links.js"></script>
<script src="../feedback.js"></script>
<script src="../guide-icons.js"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p>
    <a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; 
    <a href="../terms-of-use.html">Terms of Use</a>
  </p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>

</body>
</html>
