<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
  <title>B. Braun Space Infusion Pump System Infusion Pump - Pump Will Not Start or Resume Infusion</title>
  <meta name="description" content="Troubleshooting start or resume failures caused by active alarms, incomplete programming, tubing or syringe loading, closed clamps, power issues, or accessory problems.">
  <link rel="stylesheet" href="../style.css?v=20260920">
  <!-- Google tag (gtag.js) -->
  <script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
  <script>
    window.dataLayer = window.dataLayer || [];
    function gtag(){dataLayer.push(arguments);}
    gtag('js', new Date());
    gtag('config', 'G-1L34E3TJL6');
  </script>
  <script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704" crossorigin="anonymous"></script>
  <link rel="canonical" href="https://jaketroubleshoots.com/guides/b-braun-space-infusion-pump-system-pump-will-not-start-or-resume-infusion.html" />
</head>
<body>
<a class="skip-link" href="#page-heading">Skip to content</a>

<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>
  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">B. Braun Space Infusion Pump System</h1>
  <p>Pump Will Not Start or Resume Infusion</p>
</section>

<main style="max-width:900px; margin:40px auto; padding:0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include-if-known">Helpful Details to Include (If Known)</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3>
  <p><a href="/hub-asset.html?slug=infusion-pump">Infusion Pump</a></p>

  <h3>Manufacturer</h3>
  <p><a href="/hub-manufacturer.html?slug=b-braun">B. Braun</a></p>

  <h3>Model</h3>
  <p><a href="/hub-model.html?slug=space-infusion-pump-system">Space Infusion Pump System</a></p>

  <h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>

  <p>Troubleshooting start or resume failures caused by active alarms, incomplete programming, tubing or syringe loading, closed clamps, power issues, or accessory problems.</p>

  <h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

  <h4>1. Ensure Patient Safety First</h4>

  <p>Do not troubleshoot a pump that will not start or resume while the patient depends on it for medication delivery.</p>

  <ul>
    <li>Notify the responsible clinical staff.</li>
    <li>Transfer the infusion to another verified pump when continued therapy is required.</li>
    <li>Clamp the administration set before opening an Infusomat Space pump door.</li>
    <li>Secure the syringe and line before manipulating a Perfusor Space syringe pump.</li>
    <li>Use additional caution with vasoactive, sedating, high-alert, pediatric, neonatal, or short-half-life medications.</li>
  </ul>

  <p><strong>Expected outcome:</strong> Prescribed therapy continues safely without depending on the affected pump.</p>

  <h4>2. Identify the Exact Start Failure</h4>

  <p>Determine whether:</p>

  <ul>
    <li>The pump does not respond when the start key is pressed.</li>
    <li>The pump briefly starts and immediately stops.</li>
    <li>The pump remains paused after an interruption.</li>
    <li>A displayed message prevents the infusion from starting.</li>
    <li>The issue began after changing the administration set, syringe, medication, battery, or docking position.</li>
    <li>The problem affects an Infusomat Space large-volume pump, a Perfusor Space syringe pump, or both.</li>
  </ul>

  <p>Record the complete displayed message and any alarm tone before clearing it.</p>

  <p><strong>Expected outcome:</strong> The failure is clearly identified as a programming, loading, alarm, control, power, or device problem.</p>

  <h4>3. Check for an Active Alarm or Prompt</h4>

  <p>Review the display for unresolved conditions such as:</p>

  <ul>
    <li>Door open or set-loading error</li>
    <li>Syringe not correctly recognized</li>
    <li>Occlusion</li>
    <li>Air detected</li>
    <li>End of infusion or volume infused</li>
    <li>Battery depleted</li>
    <li>Standby or pause mode</li>
    <li>Missing programming information</li>
    <li>Drug-library or dose-limit prompt</li>
    <li>Technical error</li>
  </ul>

  <p>A B. Braun Space pump may prevent infusion until the displayed condition has been acknowledged and corrected.</p>

  <p>Correct only conditions that can be safely verified externally. Do not repeatedly silence or clear an alarm without identifying its cause.</p>

  <p><strong>Expected outcome:</strong> The alarm clears and the pump returns to a ready-to-start state.</p>

  <p>If the infusion starts normally, verify operation and stop troubleshooting.</p>

  <h4>4. Verify the Infusion Is Fully Programmed</h4>

  <p>Confirm that all required values have been entered and accepted, including the applicable:</p>

  <ul>
    <li>Infusion rate</li>
    <li>Volume to be infused</li>
    <li>Time</li>
    <li>Dose and concentration</li>
    <li>Patient weight</li>
    <li>Drug-library selection</li>
    <li>Syringe type and size</li>
  </ul>

  <p>Check for a confirmation screen, flashing value, unanswered question, or soft-limit notification that still requires acknowledgment.</p>

  <p>Do not alter prescribed settings solely to make the pump start. Clinical staff must verify all therapy parameters.</p>

  <p><strong>Expected outcome:</strong> The programmed infusion is complete, accepted, and ready to begin.</p>

  <h4>5. Confirm the Pump Is Not in Standby or Pause Mode</h4>

  <p>Check the display for standby, stop, pause, or delayed-start status.</p>

  <ul>
    <li>Cancel standby only when clinically authorized.</li>
    <li>Confirm that any programmed delay has expired or been intentionally canceled.</li>
    <li>Press the designated start control once and observe the display.</li>
    <li>Do not repeatedly press controls when the pump response is uncertain.</li>
  </ul>

  <p><strong>Expected outcome:</strong> The status changes from stopped or paused to an active infusion indication.</p>

  <p>If the pump begins infusing and remains stable, the problem is resolved.</p>

  <h4>6. <a href="../biomed-basics/medical-equipment-power-troubleshooting-outlet-to-internal-supply.html">Inspect the Power Source</a></h4>

  <p>Confirm that:</p>

  <ul>
    <li>The pump powers on normally.</li>
    <li>The display is stable and readable.</li>
    <li>No low-battery or depleted-battery message is present.</li>
    <li>The external power supply is firmly connected.</li>
    <li>The docking station or SpaceStation is connected to a verified outlet.</li>
    <li>The pump is fully seated in the docking position when station power is being used.</li>
  </ul>

  <p>Test the wall outlet with an approved electrical tester or known-good device. When available, test the pump with a known-good compatible power supply or docking position.</p>

  <p>The Space system may be operated individually or integrated into a SpaceStation configuration, making both pump and station connections relevant.</p>

  <p><strong>Expected outcome:</strong> The pump receives stable power without battery or docking-related interruptions.</p>

  <h4>7. Inspect the Administration Set on an Infusomat Space Pump</h4>

  <p>For a large-volume Infusomat Space pump:</p>

  <ul>
    <li>Verify that the correct compatible administration set is installed.</li>
    <li>Confirm the set is routed through the tubing channel in the correct orientation.</li>
    <li>Check that the pumping segment is fully seated.</li>
    <li>Confirm the door closes and latches without force.</li>
    <li><a href="../biomed-basics/how-to-troubleshoot-medical-device-accessories.html">Inspect the tubing</a> for stretching, flattening, contamination, or damage.</li>
    <li>Verify upstream and downstream clamps are open when clinically appropriate.</li>
    <li>Confirm the container has fluid and is properly vented when required.</li>
    <li>Check for severe kinks or closed flow-control devices.</li>
  </ul>

  <p>The Infusomat Space system uses dedicated administration sets and accessories.</p>

  <p>When safe, reload the set according to facility training. Use a new compatible set if the installed set is damaged or questionable.</p>

  <p><strong>Expected outcome:</strong> The pump recognizes the set, the door closes normally, and no loading or occlusion alarm prevents startup.</p>

  <h4>8. Inspect the Syringe on a Perfusor Space Pump</h4>

  <p>For a Perfusor Space syringe pump:</p>

  <ul>
    <li>Confirm the syringe manufacturer and size selected by the pump match the installed syringe.</li>
    <li>Verify the syringe barrel is correctly seated.</li>
    <li>Confirm the syringe flange is captured by the holder.</li>
    <li>Ensure the plunger plate is properly engaged by the drive head.</li>
    <li>Check that the drive mechanism is not pressing against a misaligned plunger.</li>
    <li>Inspect the syringe and extension tubing for damage, kinks, closed clamps, or occlusion.</li>
    <li>Confirm the line is connected as intended and primed according to clinical policy.</li>
  </ul>

  <p>Do not force the syringe holder or drive mechanism.</p>

  <p><strong>Expected outcome:</strong> The syringe is recognized, mechanically secured, and accepted by the pump.</p>

  <h4>9. Check for an External Occlusion</h4>

  <p>Trace the entire infusion pathway from the fluid source or syringe to the patient connection.</p>

  <p>Look for:</p>

  <ul>
    <li>Closed roller or slide clamps</li>
    <li>Clamped extension tubing</li>
    <li>Kinked tubing</li>
    <li>Closed stopcocks</li>
    <li>Blocked filters</li>
    <li>Compressed tubing beneath equipment</li>
    <li>Patient-position-related catheter obstruction</li>
  </ul>

  <p>Clinical staff should evaluate the vascular access device. Clinical Engineering should not flush or manipulate the patient’s access.</p>

  <p><strong>Expected outcome:</strong> The external flow path is unobstructed and the pump starts without an immediate pressure alarm.</p>

  <h4>10. Check Air-Detection Conditions</h4>

  <p>For an Infusomat Space pump, inspect the administration set near the air detector.</p>

  <ul>
    <li>Confirm the tubing is fully seated in the detector area.</li>
    <li>Look for visible air in the line.</li>
    <li>Verify the drip chamber and fluid container are correctly prepared.</li>
    <li>Check that the tubing is not wet, clouded, stretched, or contaminated where it passes through the detector.</li>
    <li>Have clinical staff remove air and reprime the set according to policy.</li>
  </ul>

  <p>Never bypass an air alarm or alter the air-detection configuration to force the infusion to start.</p>

  <p><strong>Expected outcome:</strong> The air condition is corrected and the pump permits startup.</p>

  <h4>11. Inspect Controls and Display Response</h4>

  <p>Press the start control once and observe whether:</p>

  <ul>
    <li>The key physically moves normally.</li>
    <li>The pump produces an acknowledgment tone.</li>
    <li>The display changes.</li>
    <li>A new message appears.</li>
    <li>Other controls respond correctly.</li>
  </ul>

  <p>Clean visible contamination from the control surface using an approved method. Do not allow liquid to enter seams or openings.</p>

  <p>If the start key is physically damaged, intermittent, or unresponsive while other controls work, remove the pump from service.</p>

  <p><strong>Expected outcome:</strong> The controls respond consistently and the start command is recognized.</p>

  <h4>12. Test the Pump Away From the Docking System</h4>

  <p>When the pump is installed in a SpaceStation:</p>

  <ul>
    <li>Remove it from patient use first.</li>
    <li>Inspect the pump and station contacts for visible damage or contamination.</li>
    <li>Test the pump as a standalone device using a verified power source.</li>
    <li>Test a known-good compatible pump in the same docking position when permitted.</li>
  </ul>

  <p>Do not scrape, bend, or probe electrical contacts.</p>

  <p><strong>Expected outcome:</strong> The test identifies whether the failure follows the pump or remains with the station position.</p>

  <p>If the problem remains with one station position, remove that docking position or station from service for evaluation.</p>

  <h4>13. Perform a Controlled Restart</h4>

  <p>Only after the patient has been transferred and infusion information has been preserved:</p>

  <ul>
    <li>Stop the pump.</li>
    <li>Disconnect it from external power or the docking station.</li>
    <li>Power it off normally.</li>
    <li>Wait briefly.</li>
    <li>Reconnect verified power.</li>
    <li>Power it on and allow startup to complete.</li>
  </ul>

  <p>Do not repeatedly reboot a pump that displays a technical error or is associated with a suspected medication event.</p>

  <p><strong>Expected outcome:</strong> The pump completes startup, accepts programming, and responds normally.</p>

  <h4>14. Conduct a Non-Patient Functional Test</h4>

  <p>Use facility-approved test supplies and procedures.</p>

  <ul>
    <li>Install a compatible administration set or approved test syringe.</li>
    <li>Program a basic test infusion.</li>
    <li>Start, stop, and resume the infusion.</li>
    <li>Verify the running indicator remains active.</li>
    <li>Confirm expected motor or pumping operation.</li>
    <li>Check for unexpected alarms, resets, or intermittent stopping.</li>
    <li>Verify delivered volume or flow using approved test equipment when required by facility policy.</li>
  </ul>

  <p>Do not return the pump to service based only on the appearance of normal screen operation.</p>

  <p><strong>Expected outcome:</strong> The pump reliably starts, stops, resumes, and delivers within the facility’s acceptance criteria.</p>

  <p>If the pump passes all testing, document the findings and return it to service according to departmental policy.</p>

  <h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>

  <p>If the pump still will not start or resume after programming, loading, power, alarm, tubing, syringe, control, and docking checks, common external causes have been ruled out.</p>

  <p>The problem may involve the start control, door or syringe-detection system, drive mechanism, pressure or air sensor, power circuit, software, or another internal component.</p>

  <p>The device should be:</p>

  <ul>
    <li>Removed from service</li>
    <li>Labeled Out of Service</li>
    <li>Sent for repair or qualified bench evaluation</li>
  </ul>

  <p>Do not bypass sensors, defeat alarms, force mechanical components, or perform unauthorized internal repairs.</p>

  <p>Knowing when to stop and escalate is proper troubleshooting.</p>

  <h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>

  <p>Never troubleshoot a start or resume failure while a patient depends on the affected pump. Move the therapy to another verified device before manipulating the tubing, syringe, door, power connection, or programming.</p>

  <h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>

  <p><strong>CCR = Complaint, Cause, Resolution</strong></p>

  <h4>Complaint</h4>
  <p>What was reported by the clinical staff.</p>
  <p><em>Example:</em><br>"Clinical staff reported that the B. Braun Space infusion pump accepted programming but would not start or resume the infusion."</p>

  <h4>Cause</h4>
  <p>What was observed during troubleshooting.</p>
  <p><em>Example:</em><br>"Inspection found that the administration set was incorrectly seated in the Infusomat Space tubing channel, preventing the door from fully recognizing the loaded set."</p>

  <h4>Resolution</h4>
  <p>What action was taken.</p>
  <p><em>Example:</em><br>"Removed the pump from patient use, correctly installed a new compatible administration set, completed start-stop-resume and delivery testing, and returned the pump to service after all tests passed."</p>

  <h2 id="section-helpful-details-to-include-if-known" tabindex="-1">Helpful Details to Include (If Known)</h2>

  <ul>
    <li>Exact displayed message recorded</li>
    <li>Pump type identified as Infusomat or Perfusor Space</li>
    <li>Outlet tested</li>
    <li>External power supply checked</li>
    <li>Docking position tested</li>
    <li>Administration set or syringe replaced</li>
    <li>Tubing and clamps inspected</li>
    <li>Door or syringe holder inspected</li>
    <li>Alarm behavior documented</li>
    <li>Indicator lights or running symbol observed</li>
    <li>Start control response checked</li>
    <li>Unusual sounds documented</li>
    <li>Unusual heat or smell documented</li>
    <li>Non-patient functional test completed</li>
    <li>Final device status recorded</li>
  </ul>

  <h2 id="section-final-thought" tabindex="-1">Final Thought</h2>

  <p>A pump that will not start or resume can interrupt critical medication delivery. Protect the patient first, verify external causes logically, test the complete infusion setup, and escalate when reliable operation cannot be demonstrated. Clear CCR documentation supports both patient safety and effective repair.</p>

  <p><strong>That is successful troubleshooting.</strong></p>

</main>

<section style="padding:40px; text-align:center;">
  <h3>Related Guides</h3>
  <div id="related-guides-grid" class="guides-grid" style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;"></div>
</section>
<script src="/related-guides.js?v=20260919"></script>

<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>
  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>
  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>

<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p><a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; <a href="../terms-of-use.html">Terms of Use</a></p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>

</body>
</html>
