<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
<title>BD Alaris Infusion Pump - Error: 222.4020 Low infusion rate detected</title>
<meta name="description" content="Error 222.4020 indicates low infusion rate on the BD Alaris pump, potentially causing under-infusion and delayed therapy.">
<link rel="stylesheet" href="../style.css?v=20260919">
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
  gtag('config', 'G-1L34E3TJL6');
</script>
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704" crossorigin="anonymous"></script>
  <link rel="canonical" href="https://jaketroubleshoots.com/guides/bd-alaris-error-222-4020-low-infusion-rate-detected.html" />
</head>

<body>
<a class="skip-link" href="#page-heading">Skip to content</a>

<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>
  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">BD Alaris</h1>
  <p>Error: 222.4020 Low infusion rate detected</p>
</section>

<main style="max-width:900px; margin:40px auto; padding:0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include-if-known">Helpful Details to Include (If Known)</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3><p><a href="/hub-asset.html?slug=infusion-pump">Infusion Pump</a></p>
<h3>Manufacturer</h3><p><a href="/hub-manufacturer.html?slug=bd">BD</a></p>
<h3>Model</h3><p><a href="/hub-model.html?slug=alaris">Alaris</a></p>

<h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>
<p>This guide addresses Error: 222.4020 Low infusion rate detected on the BD Alaris infusion pump, which indicates that the actual fluid delivery rate is below the programmed value. This can result in under-infusion, delayed therapy, or inconsistent medication delivery.</p>

<h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

<h4>Ensure Patient Safety First</h4>
<ul>
<li>Stop the infusion immediately if delivery accuracy is in question</li>
<li>Transfer the patient to a backup infusion pump if therapy must continue</li>
<li>Confirm patient stability before proceeding with troubleshooting</li>
</ul>

<h4>Verify the Reported Error and Behavior</h4>
<ul>
<li>Confirm Error: 222.4020 is displayed on the pump</li>
<li>Determine if the error occurs at startup or during infusion</li>
<li>Observe for slow flow, intermittent delivery, or additional alarms</li>
</ul>

<h4>Check Administration Set Installation</h4>
<ul>
<li>Open the pump module and inspect the IV set</li>
<li>Ensure a compatible BD Alaris administration set is being used</li>
<li>Verify proper loading in the pumping channel</li>
<li>Confirm no twisting or misalignment of tubing</li>
<li>Ensure the door is fully closed and latched</li>
</ul>

<h4>Inspect for Flow Restrictions</h4>
<ul>
<li>Trace the tubing from fluid source to patient</li>
<li>Check for closed or partially closed clamps</li>
<li>Look for kinks or compression in tubing</li>
<li>Inspect for air bubbles or downstream occlusions</li>
<li>Verify IV site patency</li>
</ul>

<h4>Verify Fluid Source and Setup</h4>
<ul>
<li>Ensure the IV bag has sufficient fluid volume</li>
<li>Confirm the bag is hung at an appropriate height</li>
<li>Check venting if using a vented set</li>
</ul>

<h4>Confirm Programmed Infusion Parameters</h4>
<ul>
<li>Review the programmed infusion rate</li>
<li>Ensure the rate is not set extremely low</li>
<li>Verify correct infusion mode is selected</li>
</ul>

<h4>Check Pump Module Operation</h4>
<ul>
<li>Observe for smooth and consistent pumping action</li>
<li>Listen for abnormal motor sounds</li>
<li>Confirm the module door is fully latched</li>
</ul>

<h4>Power Cycle the Device</h4>
<ul>
<li>Turn the pump off and wait several seconds</li>
<li>Restart the pump and reload the administration set</li>
<li>Reattempt operation and monitor for recurrence</li>
</ul>

<h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>
<p>If Error: 222.4020 continues after all external checks have been completed, external causes have been ruled out and an internal issue with flow sensing, pumping mechanism, or safety processing is likely.</p>
<ul>
<li><a href="../biomed-basics/when-to-remove-medical-equipment-from-service.html">Remove the device from service</a></li>
<li>Label the device Out of Service</li>
<li>Send for repair or bench evaluation</li>
</ul>

<h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>
<p>Never troubleshoot flow-related errors while the device is connected to a patient. Always transition to a backup infusion pump to ensure accurate and safe medication delivery.</p>

<h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>

<p><strong>CCR = Complaint, Cause, Resolution</strong></p>

<h4>Complaint</h4>
<p>What was reported by the clinical staff.</p>
<p><em>Example:</em><br>"BD Alaris pump displaying Error 222.4020 and infusing slower than expected."</p>

<h4>Cause</h4>
<p>What was observed during troubleshooting.</p>
<p><em>Example:</em><br>"Administration set misloaded or tubing restriction identified causing reduced flow rate."</p>

<h4>Resolution</h4>
<p>What action was taken.</p>
<p><em>Example:</em><br>"Reseated administration set and cleared tubing restriction restoring normal flow, or removed pump from service for repair."</p>

<h2 id="section-helpful-details-to-include-if-known" tabindex="-1">Helpful Details to Include (If Known)</h2>
<ul>
<li><a href="../biomed-basics/medical-device-alarm-troubleshooting-fundamentals.html">Alarm behavior</a></li>
<li>Accessories swapped</li>
<li>Power behavior</li>
<li>Environmental factors</li>
<li>Indicator lights</li>
<li>Final device status</li>
</ul>

<h2 id="section-final-thought" tabindex="-1">Final Thought</h2>
<p>Low infusion rate errors can significantly impact patient therapy by delaying or reducing medication delivery. Focus on verifying setup, flow path, and programming before escalating to internal faults.</p>
<p><strong>That is successful troubleshooting.</strong></p>

</main>

<section style="padding:40px; text-align:center;">
  <h3>Related Guides</h3>
  <div id="related-guides-grid" class="guides-grid" style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;"></div>
</section>
<script src="/related-guides.js?v=20260919"></script>
<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>
  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>
  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>
<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p><a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; <a href="../terms-of-use.html">Terms of Use</a></p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>

</body>
</html>
