<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
<title>BD Alaris Infusion Pump - Error: 222.4060 Over-infusion state detected (infusion past VTBI limit)</title>
<meta name="description" content="Error 222.4060 indicating infusion exceeded VTBI limit, causing pump stoppage to prevent over-infusion and potential patient harm.">
<link rel="stylesheet" href="../style.css?v=20260919">
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
  gtag('config', 'G-1L34E3TJL6');
</script>
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704" crossorigin="anonymous"></script>
  <link rel="canonical" href="https://jaketroubleshoots.com/guides/bd-alaris-error-222-4060-over-infusion-state-detected-infusion-past-vtbi-limit.html" />
</head>

<body>
<a class="skip-link" href="#page-heading">Skip to content</a>

<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>
  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">BD Alaris</h1>
  <p>Error: 222.4060 Over-infusion state detected (infusion past VTBI limit)</p>
</section>

<main style="max-width:900px; margin:40px auto; padding:0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include-if-known">Helpful Details to Include (If Known)</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3><p><a href="/hub-asset.html?slug=infusion-pump">Infusion Pump</a></p>
<h3>Manufacturer</h3><p><a href="/hub-manufacturer.html?slug=bd">BD</a></p>
<h3>Model</h3><p><a href="/hub-model.html?slug=alaris">Alaris</a></p>

<h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>
<p>This guide addresses Error 222.4060 indicating that the infusion exceeded the programmed VTBI limit. This condition causes the pump to stop due to a potential over-infusion event, which can lead to unsafe medication or fluid delivery.</p>

<h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

<h4>Ensure Patient Safety First</h4>
<ul>
<li>Stop the infusion immediately</li>
<li>Remove the pump from patient use</li>
<li>Assess patient status and verify infused volume</li>
<li>Transfer therapy to a functioning pump if needed</li>
</ul>

<h4>Verify the Reported Error and Behavior</h4>
<ul>
<li>Confirm Error 222.4060 is displayed</li>
<li>Determine if the pump alarmed and stopped automatically</li>
<li>Check if infusion continued past VTBI</li>
<li>Note if issue occurred at end-of-infusion or prematurely</li>
</ul>

<h4>Check VTBI Programming and Infusion Setup</h4>
<ul>
<li>Review VTBI, infusion rate, and mode</li>
<li>Compare programmed VTBI to physician order</li>
<li>Verify actual infused volume matches expectations</li>
</ul>

<h4>Inspect Administration Set Loading</h4>
<ul>
<li>Ensure tubing is fully seated in the pumping channel</li>
<li>Confirm door is fully latched</li>
<li>Verify correct BD-compatible set is used</li>
</ul>

<h4>Check for Free-Flow Conditions</h4>
<ul>
<li>Verify roller clamp is properly managed</li>
<li>Confirm anti-free-flow mechanism is functioning</li>
<li>Check for fluid movement when pump is stopped</li>
</ul>

<h4>Check for Upstream and Downstream Conditions</h4>
<ul>
<li>Inspect for kinks or occlusions</li>
<li>Check for air-in-line conditions</li>
<li>Verify proper bag height and setup</li>
</ul>

<h4>Replace Administration Set</h4>
<ul>
<li>Install a new, known-good BD administration set</li>
<li>Reprogram infusion</li>
<li>Observe if error reoccurs</li>
</ul>

<h4>Perform Controlled Functional Test</h4>
<ul>
<li>Run a test infusion with known VTBI and rate</li>
<li>Verify accurate delivery</li>
<li>Confirm pump stops at VTBI</li>
</ul>

<h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>
<p>If external causes such as programming errors, tubing issues, and disposable faults have been ruled out, the issue likely indicates an internal control or safety system failure.</p>
<ul>
<li><a href="../biomed-basics/when-to-remove-medical-equipment-from-service.html">Remove the device from service</a></li>
<li>Label the device Out of Service</li>
<li>Send for repair or manufacturer evaluation</li>
</ul>

<h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>
<p>Never troubleshoot on an active patient. Always move the patient to a backup device before performing any troubleshooting steps.</p>

<h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>

<p><strong>CCR = Complaint, Cause, Resolution</strong></p>

<h4>Complaint</h4>
<p>What was reported by the clinical staff.</p>
<p><em>Example:</em><br>"Pump displayed Error 222.4060 and appeared to infuse past the programmed VTBI."</p>

<h4>Cause</h4>
<p>What was observed during troubleshooting.</p>
<p><em>Example:</em><br>"Incorrect VTBI programming or possible free-flow condition; internal control fault suspected after verification."</p>

<h4>Resolution</h4>
<p>What action was taken.</p>
<p><em>Example:</em><br>"Verified settings, replaced administration set, tested unit; removed from service when error persisted."</p>

<h2 id="section-helpful-details-to-include-if-known" tabindex="-1">Helpful Details to Include (If Known)</h2>
<ul>
<li><a href="../biomed-basics/medical-device-alarm-troubleshooting-fundamentals.html">Alarm behavior</a></li>
<li>Accessories swapped</li>
<li>Power behavior</li>
<li>Environmental factors</li>
<li>Indicator lights</li>
<li>Final device status</li>
</ul>

<h2 id="section-final-thought" tabindex="-1">Final Thought</h2>
<p>Over-infusion conditions are high-risk events. Always verify setup and rule out external causes first, but escalate immediately if the pump cannot reliably stop at the programmed VTBI.</p>
<p><strong>That is successful troubleshooting.</strong></p>

</main>

<section style="padding:40px; text-align:center;">
  <h3>Related Guides</h3>
  <div id="related-guides-grid" class="guides-grid" style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;"></div>
</section>
<script src="/related-guides.js?v=20260919"></script>

<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>
  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>
  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>

<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p><a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; <a href="../terms-of-use.html">Terms of Use</a></p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>

</body>
</html>
