<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
  <title>CONMED AirSeal iFS Surgical Smoke Evacuator - Preventive Maintenance or Electrical Safety Test Failure</title>
  <meta name="description" content="Troubleshoots PM or electrical-safety failures by verifying test setup, accessories, power configuration, physical condition, test equipment, and documented requirements.">
  <link rel="stylesheet" href="../style.css?v=20260920">
  <!-- Google tag (gtag.js) -->
  <script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
  <script>
    window.dataLayer = window.dataLayer || [];
    function gtag(){dataLayer.push(arguments);}
    gtag('js', new Date());
    gtag('config', 'G-1L34E3TJL6');
  </script>
  <script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704" crossorigin="anonymous"></script>
  <link rel="canonical" href="https://jaketroubleshoots.com/guides/conmed-airseal-ifs-preventive-maintenance-or-electrical-safety-test-failure.html" />
</head>
<body>
<a class="skip-link" href="#page-heading">Skip to content</a>

<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>
  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">CONMED AirSeal iFS</h1>
  <p>Preventive Maintenance or Electrical Safety Test Failure</p>
</section>

<main style="max-width:900px; margin:40px auto; padding:0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include-if-known">Helpful Details to Include (If Known)</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3>

<p><a href="/hub-asset.html?slug=surgical-smoke-evacuator">Surgical Smoke Evacuator</a></p>

<h3>Manufacturer</h3>

<p><a href="/hub-manufacturer.html?slug=conmed">CONMED</a></p>

<h3>Model</h3>

<p><a href="/hub-model.html?slug=airseal-ifs">AirSeal iFS</a></p>

<h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>

<p>Troubleshoots PM or electrical-safety failures by verifying test setup, accessories, power configuration, physical condition, test equipment, and documented requirements.</p>

<h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

<h4>1. Keep the Device Out of Clinical Service</h4>

<p>If the AirSeal iFS fails a required preventive-maintenance or electrical-safety test, do not return it to clinical use until the failure is understood and appropriately resolved.</p>

<p><strong>Expected outcome:</strong> A device with an unresolved required test failure remains controlled by Clinical Engineering.</p>

<h4>2. Identify the Exact Failed Test</h4>

<p>Record the specific failed inspection or test and the observed result.</p>

<p>Determine whether the failure involves:</p>

<ul>
  <li>Physical inspection.</li>
  <li>Power operation.</li>
  <li>Controls.</li>
  <li>Alarms.</li>
  <li>Functional performance.</li>
  <li>Electrical safety.</li>
  <li>Accessory operation.</li>
  <li>Another manufacturer-required check.</li>
</ul>

<p>Do not describe the result only as "PM failed."</p>

<p><strong>Expected outcome:</strong> The failed requirement is clearly identified and reproducible.</p>

<h4>3. Verify the Correct Procedure and Test Setup</h4>

<p>Confirm the test was performed using the current approved procedure, correct equipment configuration, and appropriate test equipment.</p>

<p>Verify the analyzer or test instrument is within its required calibration status according to facility policy.</p>

<p>Do not invent acceptance limits or substitute limits from unrelated equipment.</p>

<p><strong>Expected outcome:</strong> The test result is based on a valid procedure and valid test setup.</p>

<h4>4. Perform a Thorough External Inspection</h4>

<p>Inspect the:</p>

<ul>
  <li>Chassis.</li>
  <li>Power cord.</li>
  <li>Plug.</li>
  <li>Strain relief.</li>
  <li>Accessible connectors.</li>
  <li>Controls.</li>
  <li>Display.</li>
  <li>Labels.</li>
  <li>Vents.</li>
  <li>Approved accessories used during testing.</li>
</ul>

<p>Look for cracks, looseness, contamination, heat damage, exposed conductors, or evidence of fluid intrusion.</p>

<p><strong>Expected outcome:</strong> Any visible condition contributing to the failed PM is identified before deeper investigation.</p>

<h4>5. Verify AC Power and Grounding Environment</h4>

<p>Use an approved method to verify that the test receptacle and test setup are suitable.</p>

<p>A faulty receptacle, adapter, extension device, or incorrect analyzer connection can produce misleading results.</p>

<p><strong>Expected outcome:</strong> The facility power and test connection are confirmed appropriate.</p>

<h4>6. Remove Unnecessary External Equipment From the Test</h4>

<p>Disconnect nonessential accessories, external interfaces, or cart-mounted equipment when the approved test procedure permits.</p>

<p>If the system is normally tested with specified accessories attached, follow that documented configuration instead.</p>

<p><strong>Expected outcome:</strong> The AirSeal iFS is tested in the correct configuration without unrelated external equipment affecting the result.</p>

<h4>7. Repeat the Failed Test Once After Correcting Setup Issues</h4>

<p>If an external setup problem is found, correct it and repeat only the relevant failed test using the approved method.</p>

<p>Do not repeatedly test until a marginal result happens to pass.</p>

<p><strong>Expected outcome:</strong> The repeated result is stable and confirms whether the failure was caused by setup or remains associated with the device.</p>

<h4>8. Perform Applicable Functional Checks</h4>

<p>If the electrical-safety result is acceptable after correcting an external issue, continue the remaining required PM functional checks.</p>

<p>Verify startup, controls, alarms, relevant AirSeal functions, and accessory operation as required by the approved procedure.</p>

<p><strong>Expected outcome:</strong> All required PM functions are completed successfully.</p>

<h4>9. Document the Final Verification</h4>

<p>Record the original failed test, the cause identified, corrective action, repeat-test result, and final PM status.</p>

<p>Do not document "passed" without preserving the fact that a failure was initially found and corrected.</p>

<p><strong>Expected outcome:</strong> The work order clearly demonstrates why the equipment is considered safe for return to service.</p>

<h4>10. Escalate a Confirmed Device Failure</h4>

<p>If the same required electrical-safety or functional test continues to fail with verified test equipment and setup, stop troubleshooting at the external level.</p>

<p><strong>Expected outcome:</strong> The device remains out of service and is referred for repair rather than being released on the basis of normal appearance or operation.</p>

<h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>

<p>Common setup and external causes have been ruled out. A persistent PM or electrical-safety failure may involve an internal electrical, mechanical, pneumatic, sensing, protective-earth, software, or other service-level condition depending on the test that failed.</p>

<p>The device should be:</p>

<ul>
  <li>Removed from service.</li>
  <li>Labeled Out of Service.</li>
  <li>Sent for repair or bench evaluation.</li>
  <li>Evaluated using appropriate CONMED documentation and approved test equipment.</li>
  <li>Repaired, adjusted, or configured only by qualified personnel.</li>
</ul>

<p>After repair, repeat the failed test and any other required return-to-service testing before clinical release.</p>

<p>Knowing when to stop external troubleshooting and escalate is proper troubleshooting.</p>

<h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>

<p>A device that appears to function normally should not be returned to use after a required safety test failure until that failure has been resolved and verified.</p>

<h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>



<p><strong>CCR = Complaint, Cause, Resolution</strong></p>

<h4>Complaint</h4>

<p>What was reported by the clinical staff.</p>

<p><em>Example:</em><br>"The CONMED AirSeal iFS failed an electrical-safety test during scheduled preventive maintenance."</p>

<h4>Cause</h4>

<p>What was observed during troubleshooting.</p>

<p><em>Example:</em><br>"Clinical Engineering found that the initial test was performed through a defective external power adapter in the test setup rather than directly from the verified test receptacle."</p>

<h4>Resolution</h4>

<p>What action was taken.</p>

<p><em>Example:</em><br>"Removed the defective adapter, repeated the electrical-safety test using the approved setup, completed functional PM checks successfully, and returned the unit to service."</p>

<h2 id="section-helpful-details-to-include-if-known" tabindex="-1">Helpful Details to Include (If Known)</h2>



<ul>
  <li>Exact PM or electrical-safety test that failed.</li>
  <li>Original measured or observed result.</li>
  <li>Approved procedure used.</li>
  <li>Test-equipment identification and calibration status.</li>
  <li>Power cord and plug condition.</li>
  <li>Chassis and connector inspection findings.</li>
  <li>Test receptacle verification.</li>
  <li>Accessories connected during testing.</li>
  <li>Repeat-test result.</li>
  <li>Functional verification results.</li>
  <li>Final device status.</li>
</ul>

<h2 id="section-final-thought" tabindex="-1">Final Thought</h2>

<p>A PM failure should trigger investigation, not automatic parts replacement and not repeated testing until a pass occurs. Verify the procedure, test setup, external condition, and equipment first; then escalate a confirmed device failure and document the complete CCR trail.</p>

<p>That is successful troubleshooting.</p>

</main>
<section style="padding:40px; text-align:center;">
  <h3>Related Guides</h3>
  <div id="related-guides-grid" class="guides-grid" style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;"></div>
</section>
<script src="/related-guides.js?v=20260919"></script>
<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>
  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>
  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>
<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p><a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; <a href="../terms-of-use.html">Terms of Use</a></p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>

</body>
</html>
