<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
  <title>CONMED System 2450 / 5000 Series Electrosurgical Unit (ESU) - Error: Err 386 POST HVDC to 140V failed — supply too low</title>
  <meta name="description" content="Troubleshooting guide for CONMED System 2450 / 5000 Series ESU Err 386 when the generator fails startup POST because the HVDC supply cannot reach the required 140V level.">
  <link rel="stylesheet" href="../style.css?v=20260920-2">
  <!-- Google tag (gtag.js) -->
  <script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
  <script>
    window.dataLayer = window.dataLayer || [];
    function gtag(){dataLayer.push(arguments);}
    gtag('js', new Date());
    gtag('config', 'G-1L34E3TJL6');
  </script>
  <script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704" crossorigin="anonymous"></script>
  <link rel="canonical" href="https://jaketroubleshoots.com/guides/conmed-system-2450-5000-series-error-err-386-post-hvdc-to-140v-failed-supply-too-low.html" />
</head>
<body>
<a class="skip-link" href="#page-heading">Skip to content</a>

<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>
  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">CONMED System 2450 / 5000 Series</h1>
  <p>Error: Err 386 POST HVDC to 140V failed — supply too low</p>
</section>

<main style="max-width:900px; margin:40px auto; padding:0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include-if-known">Helpful Details to Include (If Known)</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3><p><a href="/hub-asset.html?slug=esu">Electrosurgical Unit (ESU)</a></p>
  <h3>Manufacturer</h3><p><a href="/hub-manufacturer.html?slug=conmed">CONMED</a></p>
  <h3>Model</h3><p><a href="/hub-model.html?slug=system-2450-5000-series">System 2450 / 5000 Series</a></p>

  <h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>
  <p>This guide helps troubleshoot Err 386 on a CONMED System 2450 / 5000 Series electrosurgical unit when the generator fails startup POST because the high-voltage DC supply cannot reach the required 140V test level.</p>
  <p>Err 386 points toward a high-voltage supply startup problem. Possible causes include poor input power, external accessory influence, internal cable issues, RF Amplifier loading, HVPS failure, Controller command issues, or related internal wiring faults.</p>

  <h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

  <h4>Ensure Patient Safety First</h4>
  <ul>
    <li>Do not use the ESU for a patient procedure while Err 386 is active or unresolved.</li>
    <li>Remove the ESU from patient use.</li>
    <li>Disconnect any active handpiece, return electrode cable, footswitch, bipolar accessory, or adapter cable from the clinical setup.</li>
    <li>Provide staff with a known working ESU if electrosurgery is still needed.</li>
    <li>Label the unit for Clinical Engineering evaluation.</li>
  </ul>
  <p>Err 386 indicates the generator is not passing an internal high-voltage supply check. The unit should not be trusted for clinical output until the fault is resolved and required testing is completed.</p>

  <h4>Verify the Reported Error and Behavior</h4>
  <ul>
    <li>Power the ESU on in a safe non-patient-care setting.</li>
    <li>Confirm the exact displayed error is Err 386.</li>
    <li>Observe whether the error appears during startup POST, intermittently, after accessories are connected, or after the unit has been moved, cleaned, or recently serviced.</li>
    <li>Record whether the error is repeatable or only happened once.</li>
  </ul>
  <p>This confirms the issue is a true system-reported startup fault and not a misreported user setup issue.</p>

  <h4>Translate the Error Into the Real-World Failure</h4>
  <ul>
    <li>Err 386 means the ESU attempted to bring the high-voltage DC supply up to the POST test level of approximately 140V, but the supply remained too low.</li>
    <li>This may indicate the high-voltage <a href="../biomed-basics/medical-equipment-power-troubleshooting-outlet-to-internal-supply.html">power supply</a> is not starting correctly.</li>
    <li>It may also indicate the RF Amplifier is loading down the HVPS.</li>
    <li>Other possible causes include a Controller command issue, loose internal cable, damaged internal wiring, HVPS failure, RF Amplifier failure, or Controller assembly failure.</li>
  </ul>
  <p>This error is not usually caused by a bad pencil or return pad cable alone. It is related to the internal high-voltage supply path.</p>

  <h4>Check External and Simple Causes First</h4>
  <ul>
    <li>Verify the ESU is plugged into a known good hospital-grade outlet.</li>
    <li>Check that the power cord is fully seated and undamaged.</li>
    <li>Inspect the plug, cord <a href="../biomed-basics/medical-equipment-cables-and-connectors-inspection-and-isolation.html">strain relief</a>, and rear power entry area for looseness, damage, discoloration, heat marks, or contamination.</li>
    <li>Power cycle the unit fully by turning it off, waiting briefly, and turning it back on.</li>
  </ul>
  <p>If the unit powers on normally and Err 386 does not return, continue functional checks per facility policy before returning it to service. If the same error repeats, continue troubleshooting.</p>

  <h4>Remove External Accessories and Retest</h4>
  <ul>
    <li>Disconnect all external accessories from the ESU.</li>
    <li>Remove the active electrode pencil or handpiece.</li>
    <li>Remove the return electrode cable.</li>
    <li>Disconnect the footswitch.</li>
    <li>Disconnect bipolar accessories, adapter cables, and any specialty accessories.</li>
    <li>Power cycle the ESU again.</li>
  </ul>
  <p>If Err 386 clears, one of the connected accessories or cables may have contributed to the condition. If Err 386 remains, the problem is likely internal to the generator.</p>

  <h4>Inspect the ESU for Physical or Environmental Issues</h4>
  <ul>
    <li>Inspect the generator for liquid intrusion or cleaning residue near connectors.</li>
    <li>Check for burning smell, unusual fan noise, impact damage, or visible case damage.</li>
    <li>Verify front and rear panel connectors are not loose or damaged.</li>
    <li>Confirm ventilation is not blocked.</li>
    <li>Look for signs the unit was dropped, transported roughly, or exposed to fluid contamination.</li>
  </ul>
  <p>Physical damage, fluid intrusion, contamination, or blocked airflow can contribute to internal power faults.</p>

  <h4>Power Cycle and Confirm Whether Err 386 Repeats</h4>
  <ul>
    <li>With external accessories removed, cycle system power again.</li>
    <li>Observe whether Err 386 returns during POST.</li>
    <li>If the error clears, continue facility-required ESU testing before return to service.</li>
    <li>If Err 386 repeats, continue with bench evaluation.</li>
  </ul>
  <p>A one-time POST failure may clear after reset, but a repeated Err 386 indicates a persistent high-voltage supply problem.</p>

  <h4>Observe HVPS LED2 During POST</h4>
  <ul>
    <li>With the unit on the bench and following facility safety procedures, observe LED2 on the high-voltage power supply during POST.</li>
    <li>Note whether LED2 illuminates normally during the POST sequence.</li>
    <li>Note whether LED2 fails to illuminate when the fault occurs.</li>
  </ul>
  <p>LED2 behavior helps determine whether the HVPS is attempting to come up or is being prevented from operating normally.</p>

  <h4>Isolate Possible RF Amplifier Loading</h4>
  <ul>
    <li>If LED2 does not illuminate during POST, disconnect the cable between the HVPS and RF Amplifier as allowed by service procedure.</li>
    <li>Retest power-up behavior.</li>
    <li>If LED2 illuminates after the RF Amplifier is disconnected, suspect the RF Amplifier is loading down the HVPS or has failed.</li>
    <li>If LED2 still does not illuminate, suspect the HVPS, Controller, control signal, or related cabling.</li>
  </ul>
  <p>This step helps separate a weak or failed HVPS from a downstream RF Amplifier problem.</p>

  <h4>Verify Internal Cable Connections</h4>
  <ul>
    <li>Inspect and reseat accessible internal connections related to the HVPS, RF Amplifier, and Controller assembly.</li>
    <li>Check for loose connectors, damaged pins, partially seated plugs, heat discoloration, chafed wiring, pinched wiring, arcing, or contamination.</li>
    <li>Correct any obvious cable seating or wiring issue before replacing boards.</li>
  </ul>
  <p>A poor connection in the HVPS control or output path can cause a low supply condition during POST.</p>

  <h4>Verify HVPS Control Signals and Output</h4>
  <ul>
    <li>Using the appropriate service procedure and test mode, verify that the HVPS is receiving proper control signals from the Controller.</li>
    <li>Check whether the HVPS output behaves as expected during the test sequence.</li>
    <li>If control signals are present but output does not rise correctly, suspect the HVPS or downstream loading.</li>
    <li>If control signals are missing or incorrect, suspect Controller, cabling, or control path failure.</li>
  </ul>
  <p>Err 386 may be caused by the HVPS itself, the RF Amplifier loading the supply, or the Controller failing to command the supply correctly.</p>

  <h4>Determine the Most Likely Fault Area</h4>
  <ul>
    <li>Suspect the RF Amplifier if LED2 illuminates after the RF Amplifier is disconnected, Err 386 occurs only when the RF Amplifier is connected, and cabling to the RF Amplifier checks good.</li>
    <li>Suspect the HVPS if LED2 does not illuminate, HVPS output remains low, and control signals are present but output does not rise correctly.</li>
    <li>Suspect the Controller or control path if the HVPS output is low because control signals are missing or incorrect while cabling checks good.</li>
    <li>Suspect related wiring if connector, pin, heat, arcing, or cable damage is found during inspection.</li>
  </ul>
  <p>Proper isolation prevents unnecessary board replacement and avoids guessing.</p>

  <h4>Stop When Resolved</h4>
  <ul>
    <li>If a loose cable, accessory issue, power issue, or confirmed component fault is corrected, reassemble the ESU properly.</li>
    <li>Repeat startup POST.</li>
    <li>Confirm Err 386 no longer appears.</li>
    <li>Perform required ESU safety and performance testing per facility procedure.</li>
    <li>Verify output and alarm behavior before returning the unit to service.</li>
    <li>Return the device to service only after it passes all required checks.</li>
  </ul>

  <h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>
  <p>If Err 386 continues after power, accessories, external condition, cabling, RF Amplifier loading, HVPS behavior, and control signals have been checked, external and common causes have been ruled out.</p>
  <p>A persistent Err 386 strongly indicates an internal generator failure involving the HVPS, RF Amplifier, Controller assembly, or related internal wiring.</p>
  <p>The device should be removed from service, labeled Out of Service, and sent for repair or further bench evaluation.</p>
  <p>Do not return the ESU to clinical use with an unresolved Err 386.</p>

  <h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>
  <p>Never troubleshoot an ESU with an active patient connected. If Err 386 appears before or during a procedure, have staff obtain a working backup generator before any troubleshooting continues. Do not rely on a generator that fails high-voltage POST testing, even if the fault clears once.</p>

  <h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>
  <p><strong>CCR = Complaint, Cause, Resolution</strong></p>

  <h4>Complaint</h4>
  <p>What was reported by the clinical staff.</p>
  <p><em>Example:</em><br>"CONMED System 2450 / 5000 Series ESU reported Err 386 during startup. Unit failed POST with HVDC to 140V supply too low condition and was not available for clinical use."</p>

  <h4>Cause</h4>
  <p>What was observed during troubleshooting.</p>
  <p><em>Example:</em><br>"Err 386 was verified during POST. External accessories and power source were checked. Fault condition indicates the high-voltage DC supply could not reach the required POST level. Further isolation pointed toward possible HVPS, RF Amplifier loading, Controller signal issue, or internal cabling fault."</p>

  <h4>Resolution</h4>
  <p>What action was taken.</p>
  <p><em>Example:</em><br>"Removed ESU from service and labeled Out of Service. Power cycled unit, removed accessories, inspected power cord and external condition, and verified Err 386 repeated during POST. Bench evaluation performed to observe HVPS LED2 behavior and isolate HVPS/RF Amplifier/Controller path. Unit referred for repair or component-level service as required. Final status documented as not returned to service until repair and full ESU performance testing are completed."</p>

  <h2 id="section-helpful-details-to-include-if-known" tabindex="-1">Helpful Details to Include (If Known)</h2>
  <ul>
    <li>Alarm behavior</li>
    <li>Accessories swapped</li>
    <li>Power behavior</li>
    <li>Environmental factors</li>
    <li>Indicator lights</li>
    <li>Final device status</li>
  </ul>

  <h2 id="section-final-thought" tabindex="-1">Final Thought</h2>
  <p>Err 386 should be treated as a high-voltage startup failure, not a simple user setup issue. Good troubleshooting starts with patient safety, confirms the reported error, rules out external causes, and then logically isolates the HVPS, RF Amplifier, Controller, and cabling. Clear CCR documentation helps the next technician understand exactly what was checked, what was found, and why the device was removed from service or returned after repair.</p>
  <p><strong>That is successful troubleshooting.</strong></p>

</main>

<section style="padding:40px; text-align:center;">
  <h3>Related Guides</h3>
  <div id="related-guides-grid" class="guides-grid" style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;"></div>
</section>
<script src="/related-guides.js?v=20260919"></script>
<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>
  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>
  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>
<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p><a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; <a href="../terms-of-use.html">Terms of Use</a></p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>

</body>
</html>
