<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
  <title>CONMED System 2450 / 5000 Series Electrosurgical Unit (ESU) - Error: Err 387 POST HVDC to 140V Failed — Supply Too High</title>
  <meta name="description" content="Troubleshooting guide for CONMED System 2450 / 5000 Series Err 387, where POST detects the 140V HVDC supply is too high and the ESU may fail startup self-test or lock out activation.">
  <link rel="stylesheet" href="../style.css?v=20260920">
  <!-- Google tag (gtag.js) -->
  <script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
  <script>
    window.dataLayer = window.dataLayer || [];
    function gtag(){dataLayer.push(arguments);}
    gtag('js', new Date());
    gtag('config', 'G-1L34E3TJL6');
  </script>
  <script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704" crossorigin="anonymous"></script>
  <link rel="canonical" href="https://jaketroubleshoots.com/guides/conmed-system-2450-5000-series-error-err-387-post-hvdc-to-140v-failed-supply-too-high.html" />
</head>
<body>
<a class="skip-link" href="#page-heading">Skip to content</a>

<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>
  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">CONMED System 2450 / 5000 Series</h1>
  <p>Error: Err 387 POST HVDC to 140V Failed — Supply Too High</p>
</section>

<main style="max-width:900px; margin:40px auto; padding:0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include-if-known">Helpful Details to Include (If Known)</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3><p><a href="/hub-asset.html?slug=esu">Electrosurgical Unit (ESU)</a></p>
  <h3>Manufacturer</h3><p><a href="/hub-manufacturer.html?slug=conmed">CONMED</a></p>
  <h3>Model</h3><p><a href="/hub-model.html?slug=system-2450-5000-series">System 2450 / 5000 Series</a></p>

  <h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>
  <p>This guide helps troubleshoot CONMED System 2450 / 5000 Series Error Err 387, where POST detects that the HVDC supply intended for the 140V startup check is too high. This can prevent the electrosurgical generator from completing startup self-test, lock out activation, and indicate an internal high-voltage power supply regulation or controller feedback problem.</p>

  <h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

  <h4>Ensure Patient Safety First</h4>
  <ul>
    <li>Stop using the ESU if Err 387 appears during setup, startup, or use.</li>
    <li>Notify clinical staff that the generator failed its startup self-test.</li>
    <li>Provide a backup electrosurgical generator if the procedure requires electrosurgery.</li>
    <li>Do not keep attempting activation on a unit with an unresolved high-voltage supply fault.</li>
  </ul>

  <h4>Verify the Reported Error and Behavior</h4>
  <ul>
    <li>Confirm the exact displayed error is Err 387.</li>
    <li>Power the unit on and observe the startup POST sequence.</li>
    <li>Note whether the error appears every time or only intermittently.</li>
    <li>Document whether the unit completes startup, locks out operation, alarms, or prevents activation.</li>
    <li>Ask staff whether the issue occurred at startup, during setup, after the unit was moved, or after a power event.</li>
  </ul>

  <h4>Power Cycle the System</h4>
  <ul>
    <li>Turn the ESU off.</li>
    <li>Disconnect it from AC power for at least 30 seconds.</li>
    <li>Reconnect the unit to a known-good hospital-grade outlet.</li>
    <li>Power the unit back on and observe whether POST completes normally.</li>
    <li>If Err 387 clears, complete required safety and performance checks before returning the unit to service.</li>
  </ul>

  <h4><a href="../biomed-basics/medical-equipment-power-troubleshooting-outlet-to-internal-supply.html">Check the Power Source</a></h4>
  <ul>
    <li>Plug the ESU directly into a known-good wall outlet.</li>
    <li>Avoid questionable extension cords, power strips, or temporary shared power sources.</li>
    <li>Check that the outlet is not loose, damaged, or intermittently losing power.</li>
    <li>Inspect the power cord and plug for damage, heat marks, arcing, bent blades, or looseness.</li>
  </ul>

  <h4>Remove External Accessories</h4>
  <ul>
    <li>Disconnect patient accessories before retesting the generator.</li>
    <li>Remove active pencils, footswitches, return electrode cables, adapters, and active cords.</li>
    <li>Restart the ESU with only AC power connected.</li>
    <li>Confirm whether Err 387 remains with accessories removed.</li>
  </ul>

  <h4>Inspect External Condition</h4>
  <ul>
    <li>Inspect the case, display, controls, rear panel, power inlet, and visible connectors.</li>
    <li>Look for fluid intrusion, impact damage, missing hardware, contamination, or a burning smell.</li>
    <li>Do not open the unit in the clinical area.</li>
    <li>If damage or contamination is found, remove the device from service for bench evaluation.</li>
  </ul>

  <h4>Confirm the Fault Is Internal to the Generator</h4>
  <ul>
    <li>If Err 387 remains after power cycling, accessory removal, and known-good AC power testing, treat the fault as internal.</li>
    <li>Record whether the fault occurs immediately, after a delay, or during a specific part of POST.</li>
    <li>Do not repeatedly power cycle the generator beyond reasonable confirmation.</li>
    <li>Remove the ESU from clinical use and send it for qualified bench evaluation.</li>
  </ul>

  <h4>Bench Evaluation Only</h4>
  <ul>
    <li>Configure the system for test mode only if performed by qualified service personnel using approved procedures.</li>
    <li>Verify HVPS control signals from the controller while the unit is being commanded.</li>
    <li>Verify HVPS operation during the failed POST condition.</li>
    <li>Inspect internal cabling only to the level allowed by facility policy, training, and service documentation.</li>
    <li>Use test findings to determine whether the controller is commanding incorrectly, the HVPS is regulating incorrectly, or the feedback path is failing.</li>
  </ul>

  <h4>Determine the Repair Path</h4>
  <ul>
    <li>Suspect the HVPS or Controller assembly based on bench test findings.</li>
    <li>Repair or replace the HVPS if it is not regulating correctly.</li>
    <li>Replace the Controller assembly if control signals, command logic, or monitoring feedback are incorrect.</li>
    <li>Perform required post-repair electrical safety, functional, and ESU performance testing <a href="../biomed-basics/how-to-verify-a-repair-before-returning-equipment-to-service.html">before returning the unit to service</a>.</li>
  </ul>

  <h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>
  <p>If Err 387 continues after power cycling, removing external accessories, checking the power cord, and testing from a known-good AC outlet, the common external causes have been ruled out.</p>
  <p>A persistent Err 387 strongly indicates an internal generator issue involving HVPS regulation, controller command or feedback, or related internal cabling.</p>
  <p>The device should be removed from service, labeled Out of Service, and sent for repair or bench evaluation.</p>

  <h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>
  <p>Never troubleshoot an ESU with Err 387 on an active patient or during an active procedure. Move the patient or procedure to a backup generator first, then evaluate the failed unit away from clinical use.</p>

  <h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>
  <p><strong>CCR = Complaint, Cause, Resolution</strong></p>

  <h4>Complaint</h4>
  <p>What was reported by the clinical staff.</p>
  <p><em>Example:</em><br>"CONMED System 2450 / 5000 Series ESU displayed Err 387 during startup and failed POST. Unit was not available for clinical use."</p>

  <h4>Cause</h4>
  <p>What was observed during troubleshooting.</p>
  <p><em>Example:</em><br>"Err 387 repeated during startup after power cycle and known-good outlet check. Accessories were removed and fault remained. External causes ruled out. Fault indicates likely internal HVPS regulation, controller command, or feedback issue."</p>

  <h4>Resolution</h4>
  <p>What action was taken.</p>
  <p><em>Example:</em><br>"Removed ESU from service and labeled Out of Service. Sent for bench evaluation. Test mode verification of HVPS control signals and HVPS operation required. Repair path includes Controller assembly replacement or HVPS repair/replacement based on bench findings."</p>

  <h2 id="section-helpful-details-to-include-if-known" tabindex="-1">Helpful Details to Include (If Known)</h2>
  <ul>
    <li>Alarm behavior</li>
    <li>Accessories swapped</li>
    <li>Power behavior</li>
    <li>Environmental factors</li>
    <li>Indicator lights</li>
    <li>Final device status</li>
  </ul>

  <h2 id="section-final-thought" tabindex="-1">Final Thought</h2>
  <p>Err 387 should be treated as a serious ESU startup fault because the generator is reporting that the 140V HVDC supply is too high during POST. Start with patient safety, confirm the exact error, rule out simple external causes, then escalate when the fault remains. Clear documentation shows that Clinical Engineering isolated the problem logically and removed the device from service when internal failure was likely.</p>
  <p><strong>That is successful troubleshooting.</strong></p>

</main>

<section style="padding:40px; text-align:center;">
  <h3>Related Guides</h3>
  <div id="related-guides-grid" class="guides-grid" style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;"></div>
</section>
<script src="/related-guides.js?v=20260919"></script>
<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>
  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>
  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>
<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p><a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; <a href="../terms-of-use.html">Terms of Use</a></p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>

</body>
</html>
