<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
<title>DePuy Synthes TRS Surgical Power System - Preventive Maintenance or Electrical Safety Test Failure</title>
<meta name="description" content="TRS equipment that fails an applicable PM, inspection, functional, performance, or electrical safety requirement during Clinical Engineering evaluation.">
<link rel="stylesheet" href="../style.css?v=20260920">
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
  gtag('config', 'G-1L34E3TJL6');
</script>
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704" crossorigin="anonymous"></script>
<link rel="canonical" href="https://jaketroubleshoots.com/guides/depuy-synthes-trs-preventive-maintenance-or-electrical-safety-test-failure.html" />
</head>
<body>
<a class="skip-link" href="#page-heading">Skip to content</a>

<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>
  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">DePuy Synthes TRS</h1>
  <p>Preventive Maintenance or Electrical Safety Test Failure</p>
</section>

<main style="max-width:900px; margin:40px auto; padding:0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include-if-known">Helpful Details to Include (If Known)</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3>

<p><a href="/hub-asset.html?slug=surgical-power-system">Surgical Power System</a></p>

<h3>Manufacturer</h3>

<p><a href="/hub-manufacturer.html?slug=depuy-synthes">DePuy Synthes</a></p>

<h3>Model</h3>

<p><a href="/hub-model.html?slug=trs">TRS</a></p>

<h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>

<p>TRS equipment that fails an applicable PM, inspection, functional, performance, or electrical safety requirement during Clinical Engineering evaluation.</p>

<h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

<h4>1. Remove Failed Equipment From Availability</h4>

<p>If the TRS system fails a required PM, functional, or applicable electrical safety test, do not return it to clinical use simply because it appears to operate.</p>

<p>Separate the equipment from available surgical inventory until the failed test has been understood and resolved.</p>

<p><strong>Expected outcome:</strong> Equipment with an unresolved test failure cannot inadvertently return to patient use.</p>

<h4>2. Identify the Exact Failed Test</h4>

<p>Document precisely what failed: visual inspection, power operation, control function, attachment retention, mechanical condition, performance verification, charger evaluation, or an applicable electrical safety measurement.</p>

<p>Do not treat “PM failed” as a sufficient diagnosis.</p>

<p><strong>Expected outcome:</strong> The failure is tied to a specific inspection or measured test result.</p>

<h4>3. Confirm That the Test Applies to the Component</h4>

<p>Verify that the test procedure and acceptance criteria are appropriate for the exact TRS component being evaluated.</p>

<p>A battery-operated handpiece, charger, and other system components may not be evaluated identically. Do not apply an irrelevant electrical safety test merely because it is routinely performed on other equipment types.</p>

<p><strong>Expected outcome:</strong> The failed requirement is confirmed to be applicable to the component under test.</p>

<h4>4. Verify Test Equipment and Setup</h4>

<p>Confirm that electrical safety analyzers, functional test equipment, cables, fixtures, adapters, and other measurement devices are appropriate, functioning normally, and within required calibration status.</p>

<p>Inspect test leads and connections before condemning the medical device.</p>

<p><strong>Expected outcome:</strong> The failure is not caused by incorrect test setup or defective test equipment.</p>

<h4>5. Repeat the Test From a Known Starting Condition</h4>

<p>Reset the test setup and repeat the failed measurement or functional check according to the approved procedure.</p>

<p>If a measurement changes substantially after reconnecting the test setup, investigate the connection before assigning a device failure.</p>

<p><strong>Expected outcome:</strong> The failure is either reproduced or identified as a setup-related problem.</p>

<h4>6. Complete the Physical Inspection</h4>

<p>Inspect the TRS component for cracks, damaged housings, loose parts, corrosion, contamination, damaged contacts, worn couplings, compromised cables on applicable equipment, or evidence of fluid ingress.</p>

<p>Inspect charging equipment and external power cords where present.</p>

<p><strong>Expected outcome:</strong> Physical condition meets applicable requirements or a visible defect explains the failed inspection.</p>

<h4>7. Verify Power Sources and External Components</h4>

<p>Use known-good compatible power sources, accessories, and attachments as appropriate. For charger-related testing, verify facility power and any detachable external power connection.</p>

<p><strong>Expected outcome:</strong> The failed test is not being caused by a depleted power source, damaged accessory, or external power problem.</p>

<h4>8. Evaluate Applicable Functional Performance</h4>

<p>Operate the TRS component under controlled no-patient conditions and verify required controls, attachment engagement, powered operation, and other functions included in the approved PM procedure.</p>

<p>Do not invent performance specifications or acceptance limits not provided by approved documentation.</p>

<p><strong>Expected outcome:</strong> Functional requirements pass, or the failed performance area is clearly documented.</p>

<h4>9. Evaluate an Electrical Safety Failure Carefully</h4>

<p>For any TRS component to which electrical safety testing legitimately applies, verify the equipment class, test configuration, power connection, analyzer connections, and approved acceptance criteria before repeating the test.</p>

<p>Do not alter grounding, insulation, power cords, or internal wiring to force a passing result.</p>

<p><strong>Expected outcome:</strong> The electrical safety measurement either passes using the correct setup or remains a confirmed failure requiring service.</p>

<h4>10. Complete Full Post-Correction Verification</h4>

<p>If an external defect or test-setup issue is corrected, repeat the failed portion and any other required PM or safety tests affected by the correction.</p>

<p><strong>Expected outcome:</strong> All applicable inspections and tests pass before the equipment is considered eligible for return to service.</p>

<h4>11. Escalate Any Confirmed PM or Safety Failure</h4>

<p>If the TRS equipment continues to fail an applicable inspection, functional requirement, performance check, or electrical safety requirement, stop troubleshooting at the external level.</p>

<p><strong>Expected outcome:</strong> The component remains out of service and is routed for qualified repair or manufacturer-level evaluation.</p>

<h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>

<p>Test setup, applicability, test equipment, external power, accessories, physical condition, and repeat measurements have been evaluated. A persistent failure may indicate an internal electrical, mechanical, motor, control, insulation, charger, or other service-level condition.</p>

<p>The affected equipment should be:</p>

<ul>
  <li>Removed from service.</li>
  <li>Labeled <strong>Out of Service</strong>.</li>
  <li>Sent for repair or bench evaluation.</li>
  <li>Evaluated using appropriate DePuy Synthes documentation and approved test equipment.</li>
  <li>Repaired or adjusted only by qualified personnel.</li>
</ul>

<p>After repair, repeat the applicable PM, performance, and electrical safety testing required by the facility and manufacturer before return to clinical use.</p>

<p>Knowing when to stop external troubleshooting and escalate is proper troubleshooting.</p>

<h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>

<p>A device that operates normally can still fail an important PM or safety requirement; do not return it to the OR until the failed requirement is resolved.</p>

<h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>



<p><strong>CCR = Complaint, Cause, Resolution</strong></p>

<h4>Complaint</h4>

<p>What was reported by the clinical staff.</p>

<p><em>Example:</em><br>"The DePuy Synthes TRS system failed functional inspection during scheduled preventive maintenance because powered operation was intermittent."</p>

<h4>Cause</h4>

<p>What was observed during troubleshooting.</p>

<p><em>Example:</em><br>"Clinical Engineering found that the intermittent operation followed a degraded power source while the handpiece operated normally with a known-good compatible power source."</p>

<h4>Resolution</h4>

<p>What action was taken.</p>

<p><em>Example:</em><br>"Removed the degraded power source from service, repeated the applicable functional PM checks successfully with a verified power source, and returned the handpiece to service."</p>

<h2 id="section-helpful-details-to-include-if-known" tabindex="-1">Helpful Details to Include (If Known)</h2>



<ul>
  <li>Exact PM or safety test failed</li>
  <li>Applicable procedure used</li>
  <li>Initial test result</li>
  <li>Test equipment identification</li>
  <li>Test equipment calibration status</li>
  <li>Test configuration</li>
  <li>Physical inspection findings</li>
  <li>Power source used</li>
  <li>Known-good substitutions</li>
  <li>Charger or external power condition</li>
  <li>Repeat test result</li>
  <li>Corrective action</li>
  <li>Complete post-correction verification</li>
  <li>Final device status</li>
</ul>

<h2 id="section-final-thought" tabindex="-1">Final Thought</h2>

<p>A failed PM or safety test should be traced to a specific requirement and verified with the correct setup before internal failure is assumed. Resolve external causes, repeat affected testing after correction, escalate confirmed failures appropriately, and clearly document the evidence supporting return to service.</p>

<p>That is successful troubleshooting.</p>

</main>
<section style="padding:40px; text-align:center;">
  <h3>Related Guides</h3>
  <div id="related-guides-grid" class="guides-grid" style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;"></div>
</section>
<script src="/related-guides.js?v=20260919"></script>

<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>
  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>
  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>

<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p><a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; <a href="../terms-of-use.html">Terms of Use</a></p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>

</body>
</html>
