<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
<title>Drager Atlan A100 Anesthesia Machine - Piston Ventilator Will Not Home or Complete the System Test</title>
<meta name="description" content="Addresses piston homing or system-test failures caused by breathing-system setup, obstructions, leaks, connections, accessories, or external mechanical interference.">
<link rel="stylesheet" href="../style.css?v=20260920-2">
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
  gtag('config', 'G-1L34E3TJL6');
</script>
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704" crossorigin="anonymous"></script>
<link rel="canonical" href="https://jaketroubleshoots.com/guides/drager-atlan-a100-piston-ventilator-will-not-home-or-complete-the-system-test.html" />
</head>
<body>
<a class="skip-link" href="#page-heading">Skip to content</a>

<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>
  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">Drager Atlan A100</h1>
  <p>Piston Ventilator Will Not Home or Complete the System Test</p>
</section>

<main style="max-width:900px; margin:40px auto; padding:0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include-if-known">Helpful Details to Include (If Known)</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3>

<p><a href="/hub-asset.html?slug=anesthesia-machine">Anesthesia Machine</a></p>

<h3>Manufacturer</h3>

<p><a href="/hub-manufacturer.html?slug=drager">Drager</a></p>

<h3>Model</h3>

<p><a href="/hub-model.html?slug=atlan-a100">Atlan A100</a></p>

<h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>

<p>Addresses piston homing or system-test failures caused by breathing-system setup, obstructions, leaks, connections, accessories, or external mechanical interference.</p>

<h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

<h4>1. Protect the Patient and Maintain Ventilation</h4>

<p>Do not troubleshoot an unreliable anesthesia ventilator while a patient depends on it. Transfer ventilation to another verified method or anesthesia machine according to clinical procedure before beginning technical evaluation.</p>

<p>Inspect for obvious damage, contamination, liquid intrusion, unusual odor, or mechanical obstruction.</p>

<p><strong>Expected outcome:</strong> The patient is supported independently and the Atlan A100 can be evaluated without affecting patient care. If damage or a safety hazard is present, remove the machine from service and stop troubleshooting.</p>

<h4>2. Confirm the Exact Failure</h4>

<p>Repeat the applicable startup or system test only when the machine is disconnected from patient use. Record the point at which the test stops and any displayed message exactly as shown.</p>

<p>Determine whether the piston fails to move, moves but cannot home, or completes movement but the overall system test still fails.</p>

<p><strong>Expected outcome:</strong> The failure is reproducible and clearly separated into a piston-motion issue or another system-test failure. If the test now completes normally, verify operation and troubleshooting can stop.</p>

<h4>3. Verify AC Power and Normal Startup</h4>

<p>Confirm the machine is connected to a known-good AC source and starts normally. Inspect the power cord, plug, inlet, and visible power indicators.</p>

<p>Avoid continuing test cycles on questionable battery power when AC power is available.</p>

<p><strong>Expected outcome:</strong> Stable AC power is present and the machine completes its normal startup sequence. Correct an external power problem before continuing.</p>

<h4>4. Inspect the Breathing System for Incorrect Assembly</h4>

<p>Inspect accessible breathing-system components for correct installation and secure seating. Check the breathing-system assembly, absorber assembly, hoses, reservoir bag connection, circuit connections, and any components removed for cleaning or replacement.</p>

<p>Look for a component that is partially seated, reversed, loose, or mechanically preventing normal system movement.</p>

<p><strong>Expected outcome:</strong> All external breathing-system components are correctly installed and seated. If correcting assembly allows the system test to pass, perform final verification and stop.</p>

<h4>5. Check for Obstruction or Mechanical Interference</h4>

<p>With the machine out of clinical service, inspect accessible breathing pathways and external moving interfaces for foreign material, kinked tubing, retained caps, packaging, pooled fluid, or incorrectly routed accessories.</p>

<p>Do not force the piston mechanism or disassemble the ventilator drive.</p>

<p><strong>Expected outcome:</strong> No external obstruction or interference is present. If an obstruction is safely removed and the test subsequently passes, troubleshooting can stop after verification.</p>

<h4>6. Check Circuit and Test Accessories</h4>

<p>Verify that the breathing circuit and any test-device connections required for the machine's normal test configuration are properly connected and intact.</p>

<p>Substitute a known-good compatible circuit or external accessory if the existing component is questionable.</p>

<p><strong>Expected outcome:</strong> The system test is being performed with intact, correctly connected accessories. A successful test after substitution identifies the external accessory as the cause.</p>

<h4>7. Inspect for Significant Breathing-System Leakage</h4>

<p>Check accessible seals, connections, canister interfaces, circuit fittings, and breathing-system mounting points for looseness, damage, or missing seals.</p>

<p>A substantial leak may prevent the ventilator from successfully completing portions of its test sequence.</p>

<p><strong>Expected outcome:</strong> No obvious external leakage point is present. If reseating or replacing an approved external component restores a passing test, proceed to final verification.</p>

<h4>8. Restart and Repeat the System Test</h4>

<p>After correcting any external setup issue, perform a normal controlled restart and rerun the manufacturer-provided system test without entering unauthorized service functions.</p>

<p>Observe piston behavior and whether the complete test sequence finishes normally.</p>

<p><strong>Expected outcome:</strong> The piston homes correctly and the system test completes successfully. If so, proceed to final functional verification and troubleshooting can stop.</p>

<h4>9. Perform Final Functional Verification</h4>

<p>Verify normal ventilation using an appropriate test lung and approved anesthesia test equipment as required by facility procedure. Confirm ventilation, pressure response, alarms, displayed measurements, and general system operation.</p>

<p><strong>Expected outcome:</strong> The machine passes required operational checks and produces stable, credible results. Only then may it be considered for return to service.</p>

<h4>10. Escalate an Unresolved Piston or Test Failure</h4>

<p>If the piston still cannot home or the machine repeatedly fails its system test after external causes have been eliminated, do not continue repeated cycling or attempt internal drive repair.</p>

<p><strong>Expected outcome:</strong> The machine is removed from service and referred for qualified service evaluation.</p>

<h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>

<p>Common external causes such as breathing-system assembly, circuit setup, obstruction, leakage, accessories, and power have been ruled out. A persistent failure may involve the ventilator drive, piston-position sensing, internal pneumatic components, control electronics, or another service-level condition.</p>

<p>The device should be:</p>

<ul>
  <li>Removed from service.</li>
  <li>Labeled <strong>Out of Service</strong>.</li>
  <li>Sent for repair or bench evaluation.</li>
  <li>Evaluated using appropriate Drager service documentation and approved test equipment.</li>
  <li>Repaired or configured only by qualified personnel.</li>
  <li>Fully tested through the required anesthesia-machine checkout and return-to-service process before clinical use.</li>
</ul>

<p>Knowing when to stop external troubleshooting rather than forcing or disassembling the ventilator is proper troubleshooting.</p>

<h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>

<p>Move the patient to another verified ventilation method before investigating any piston movement or system-test failure.</p>

<h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>



<p><strong>CCR = Complaint, Cause, Resolution</strong></p>

<h4>Complaint</h4>

<p>What was reported by the clinical staff.</p>

<p><em>Example:</em><br>"OR staff reported that the Drager Atlan A100 would not complete the system test because the piston ventilator would not home."</p>

<h4>Cause</h4>

<p>What was observed during troubleshooting.</p>

<p><em>Example:</em><br>"Clinical Engineering found the breathing-system assembly was not fully seated after cleaning, preventing the normal test sequence from completing."</p>

<h4>Resolution</h4>

<p>What action was taken.</p>

<p><em>Example:</em><br>"Clinical Engineering correctly reseated the breathing system, repeated the system test successfully, verified ventilation and alarms with appropriate test equipment, and returned the unit to service."</p>

<h2 id="section-helpful-details-to-include-if-known" tabindex="-1">Helpful Details to Include (If Known)</h2>



<ul>
  <li>Exact system-test message</li>
  <li>Point in the test where failure occurred</li>
  <li>Whether piston movement was observed</li>
  <li>AC or battery operating state</li>
  <li>Breathing-system assembly condition</li>
  <li>Circuit and test-lung configuration</li>
  <li>Components recently cleaned or replaced</li>
  <li>Obstructions, leaks, or loose connections found</li>
  <li>Results before and after correction</li>
  <li>Final system-test result</li>
  <li>Final return-to-service status</li>
</ul>

<h2 id="section-final-thought" tabindex="-1">Final Thought</h2>

<p>Patient safety comes first. Verify power, breathing-system setup, accessories, leaks, and external interference before assuming an internal ventilator failure. Escalate persistent failures appropriately and clearly document what was reported, found, corrected, and verified.</p>

<p>That is successful troubleshooting.</p>

</main>
<section style="padding:40px; text-align:center;">
  <h3>Related Guides</h3>
  <div id="related-guides-grid" class="guides-grid" style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;"></div>
</section>
<script src="/related-guides.js?v=20260919"></script>

<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>
  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>
  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>

<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p><a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; <a href="../terms-of-use.html">Terms of Use</a></p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>

</body>
</html>
