<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
<title>Drager Evita V500 Ventilator - Alarm: VTE low (spontaneous) low spontaneous tidal volume / patient hypoventilation</title>
<meta name="description" content="Alarm indicating low spontaneous exhaled tidal volume, potentially caused by patient hypoventilation, circuit leaks, or sensor issues affecting ventilation adequacy.">
<link rel="stylesheet" href="../style.css?v=20260920">
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
  gtag('config', 'G-1L34E3TJL6');
</script>
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704" crossorigin="anonymous"></script>
  <link rel="canonical" href="https://jaketroubleshoots.com/guides/drager-evita-infinity-v500-alarm-vte-low-spontaneous-low-spontaneous-tidal-volume-patient-hypoventilation.html" />
</head>
<body>
<a class="skip-link" href="#page-heading">Skip to content</a>

<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>
  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">Drager Evita V500</h1>
  <p>Alarm: VTE low (spontaneous) low spontaneous tidal volume / patient hypoventilation</p>
</section>

<main style="max-width:900px; margin:40px auto; padding:0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include-if-known">Helpful Details to Include (If Known)</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3><p><a href="/hub-asset.html?slug=ventilator">Ventilator</a></p>
<h3>Manufacturer</h3><p><a href="/hub-manufacturer.html?slug=drager">Drager</a></p>
<h3>Model</h3><p><a href="/hub-model.html?slug=evita-v500">Evita V500</a></p>

<h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>
<p>This guide addresses the <a href="../biomed-basics/medical-device-alarm-troubleshooting-fundamentals.html">alarm condition</a> "VTE low (spontaneous)" indicating low exhaled tidal volume during spontaneous breathing, which can result in inadequate ventilation or patient hypoventilation.</p>

<h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

<h4>Ensure Patient Safety First</h4>
<ul>
<li>Immediately assess the patient’s respiratory status</li>
<li>Provide alternate ventilation if needed (bag-valve mask or backup ventilator)</li>
<li>Notify clinical staff if patient condition is unstable</li>
</ul>

<h4>Verify the Reported Alarm and Behavior</h4>
<ul>
<li>Confirm the VTE low (spontaneous) alarm is active</li>
<li>Observe if it occurs during spontaneous breathing modes</li>
<li>Check displayed tidal volume values</li>
<li>Look for signs of patient distress or increased respiratory rate</li>
</ul>

<h4>Check Patient Condition</h4>
<ul>
<li>Assess respiratory effort and chest rise</li>
<li>Evaluate sedation level or fatigue</li>
<li>Check for airway obstruction or clinical deterioration</li>
</ul>

<h4>Check Breathing Circuit for Leaks</h4>
<ul>
<li>Inspect all inspiratory and expiratory connections</li>
<li>Verify ET tube or mask seal</li>
<li>Look for loose fittings or disconnections</li>
</ul>

<h4>Inspect Flow Sensor and Expiratory Valve</h4>
<ul>
<li>Check flow sensor for moisture or contamination</li>
<li>Ensure expiratory valve is clean and properly seated</li>
<li>Confirm no obstruction affecting measurement</li>
</ul>

<h4>Review Ventilation Settings</h4>
<ul>
<li>Verify pressure support levels</li>
<li>Check trigger sensitivity</li>
<li>Review alarm limits for VTE</li>
</ul>

<h4>Run System/Self-Test (SST)</h4>
<ul>
<li>Remove device from patient use</li>
<li>Perform system <a href="../biomed-basics/when-to-trust-the-device-s-internal-self-test.html">self-test</a> per manufacturer guidelines</li>
<li>Confirm system passes without errors</li>
</ul>

<h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>
<p>If low VTE alarms continue after patient assessment, circuit checks, sensor inspection, and system testing, external causes have been ruled out.</p>
<ul>
<li>Remove the ventilator from service</li>
<li>Label the device as Out of Service</li>
<li>Send for repair or bench evaluation</li>
</ul>

<h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>
<p>Never troubleshoot ventilation alarms on an active patient. Always move the patient to a backup device before evaluating equipment.</p>

<h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>

<p><strong>CCR = Complaint, Cause, Resolution</strong></p>

<h4>Complaint</h4>
<p>What was reported by the clinical staff.</p>
<p><em>Example:</em><br>"Ventilator alarming 'VTE low (spontaneous)' with low tidal volumes during spontaneous breathing mode."</p>

<h4>Cause</h4>
<p>What was observed during troubleshooting.</p>
<p><em>Example:</em><br>"Leak identified at patient circuit connection causing reduced measured exhaled tidal volume."</p>

<h4>Resolution</h4>
<p>What action was taken.</p>
<p><em>Example:</em><br>"Secured circuit connections, verified proper seal, confirmed normal VTE readings and alarm resolution; returned to service."</p>

<h2 id="section-helpful-details-to-include-if-known" tabindex="-1">Helpful Details to Include (If Known)</h2>
<ul>
<li>Alarm behavior</li>
<li>Accessories swapped</li>
<li>Power behavior</li>
<li>Environmental factors</li>
<li>Indicator lights</li>
<li>Final device status</li>
</ul>

<h2 id="section-final-thought" tabindex="-1">Final Thought</h2>
<p>Low VTE alarms should always be approached with patient condition first. Most issues are external or patient-related, but persistent alarms after all checks indicate the need for escalation and repair. Proper troubleshooting ensures patient safety and reliable ventilation support.</p>

<p><strong>That is successful troubleshooting.</strong></p>

</main>

<section style="padding:40px; text-align:center;">
  <h3>Related Guides</h3>
  <div id="related-guides-grid" class="guides-grid" style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;"></div>
</section>
<script src="/related-guides.js?v=20260919"></script>
<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>
  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>
  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>
<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p><a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; <a href="../terms-of-use.html">Terms of Use</a></p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>

</body>
</html>
