<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
<title>Drager Evita XL Ventilator - Display/Control Unit Loses Communication With the Ventilator</title>
<meta name="description" content="Troubleshoot loss of communication between the display/control unit and ventilator caused by power, external connections, cable damage, seating, or service-level communication faults.">
<link rel="stylesheet" href="../style.css?v=20260920-2">
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
  gtag('config', 'G-1L34E3TJL6');
</script>
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704" crossorigin="anonymous"></script>
<link rel="canonical" href="https://jaketroubleshoots.com/guides/drager-evita-xl-display-control-unit-loses-communication-with-the-ventilator.html" />
</head>
<body>
<a class="skip-link" href="#page-heading">Skip to content</a>

<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>
  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">Drager Evita XL</h1>
  <p>Display/Control Unit Loses Communication With the Ventilator</p>
</section>

<main style="max-width:900px; margin:40px auto; padding:0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include-if-known">Helpful Details to Include (If Known)</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3>

<p><a href="/hub-asset.html?slug=ventilator">Ventilator</a></p>

<h3>Manufacturer</h3>

<p><a href="/hub-manufacturer.html?slug=drager">Drager</a></p>

<h3>Model</h3>

<p><a href="/hub-model.html?slug=evita-xl">Evita XL</a></p>

<h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>

<p>Troubleshoot loss of communication between the display/control unit and ventilator caused by power, external connections, cable damage, seating, or service-level communication faults.</p>

<h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

<h4>1. Protect the Patient Immediately</h4>

<p>Loss of the display or control interface can prevent reliable monitoring, setting changes, and alarm interaction. If communication is lost during patient use, transfer ventilation to another verified device or appropriate backup support.</p>

<p>Do not continue troubleshooting while a patient depends on an unreliable control interface.</p>

<p><strong>Expected outcome:</strong> The patient is safely supported by another verified ventilation method before technical evaluation begins.</p>

<h4>2. Confirm the Exact Communication Failure</h4>

<p>Determine whether the display is blank, frozen, intermittently disconnecting, showing a communication-related message, or remaining powered while controls no longer affect the ventilator.</p>

<p>Document whether the ventilator itself appears to remain powered.</p>

<p><strong>Expected outcome:</strong> The failure mode is clearly characterized. If a transient condition cannot be reproduced and all tests subsequently pass, complete extended verification before return to service.</p>

<h4>3. Verify AC Power and Basic Ventilator Power</h4>

<p>Check that the ventilator is connected to a known-good AC source and that power cords and accessible power connections are secure.</p>

<p>Verify outlet operation independently where appropriate.</p>

<p><strong>Expected outcome:</strong> Stable AC power is confirmed. If restoring power corrects communication and all subsequent checks pass, troubleshooting can stop.</p>

<h4>4. Inspect the Display/Control Unit Connections</h4>

<p>Inspect accessible communication and power connections between the display/control unit and ventilator. Look for loose connectors, damaged cables, strained connectors, bent hardware, contamination, or incomplete seating.</p>

<p>Do not disassemble the control unit or ventilator chassis.</p>

<p><strong>Expected outcome:</strong> External connections are intact and fully secured. If reseating a connection restores reliable communication and verification passes, troubleshooting can stop.</p>

<h4>5. Inspect Cable Routing and Mechanical Stress</h4>

<p>Check whether the communication cable is pinched, sharply bent, trapped by equipment, pulled tight, or damaged from repeated movement.</p>

<p>Manipulate only within normal equipment handling limits while observing for reproducible communication loss.</p>

<p><strong>Expected outcome:</strong> Cable routing is secure and movement does not interrupt communication. If an external cable is defective and approved replacement resolves the issue, troubleshooting can stop.</p>

<h4>6. Power-Cycle the Unused Ventilator Under Controlled Conditions</h4>

<p>After patient removal, perform a normal power-down and restart. Observe startup of both the ventilator and control/display unit.</p>

<p>Do not repeatedly power-cycle a ventilator that exhibits abnormal odor, heat, smoke, or electrical damage.</p>

<p><strong>Expected outcome:</strong> Both sections boot normally and establish stable communication. If communication remains stable through repeated functional testing, continue to final verification.</p>

<h4>7. Test All External Controls and Display Functions</h4>

<p>Confirm that the display updates normally, control inputs are accepted, alarms appear correctly, and parameter changes are reflected by the ventilator during test-lung operation.</p>

<p><strong>Expected outcome:</strong> Communication remains stable under normal operation. If successful and no intermittent fault is observed, troubleshooting can stop after return-to-service testing.</p>

<h4>8. Escalate Intermittent or Persistent Communication Loss</h4>

<p>If connections, power, and externally replaceable cables are normal but communication remains unreliable, remove the ventilator from service.</p>

<p>Possible service-level causes include internal communication circuitry, power distribution, control electronics, or display/control hardware.</p>

<p><strong>Expected outcome:</strong> The device is withheld from clinical use and routed for qualified repair.</p>

<h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>

<p>Common external causes involving power, cable seating, connector condition, and cable routing have been ruled out.</p>

<p>Remove the Evita XL from service, label it <strong>Out of Service</strong>, and send it for repair or bench evaluation. Use appropriate Drager service documentation and approved test equipment. Internal communication electronics and control-unit repair should be handled only by qualified personnel.</p>

<p>Following repair, verify startup, display communication, control response, alarms, ventilation performance, and all required return-to-service tests.</p>

<h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>

<p>A ventilator that continues operating while its control/display unit is unreliable is still unsafe for continued patient dependence because monitoring and control may be compromised.</p>

<h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>



<p><strong>CCR = Complaint, Cause, Resolution</strong></p>

<h4>Complaint</h4>

<p>What was reported by the clinical staff.</p>

<p><em>Example:</em><br>"Respiratory Therapy reported that the Evita XL display intermittently lost communication with the ventilator during setup."</p>

<h4>Cause</h4>

<p>What was observed during troubleshooting.</p>

<p><em>Example:</em><br>"Clinical Engineering found the accessible display communication connector was partially seated."</p>

<h4>Resolution</h4>

<p>What action was taken.</p>

<p><em>Example:</em><br>"The connector was secured, communication remained stable during test-lung operation and control verification, and the ventilator was returned to service."</p>

<h2 id="section-helpful-details-to-include-if-known" tabindex="-1">Helpful Details to Include (If Known)</h2>



<ul>
  <li>Exact displayed communication message</li>
  <li>Whether ventilation continued</li>
  <li>Display condition during failure</li>
  <li>AC power status</li>
  <li>Cable and connector condition</li>
  <li>Whether movement reproduced the problem</li>
  <li>Startup behavior</li>
  <li>Control and alarm verification results</li>
  <li>Final device status</li>
</ul>

<h2 id="section-final-thought" tabindex="-1">Final Thought</h2>

<p>Treat control-interface communication as a patient-safety issue, verify power and external connections first, confirm stability before assuming internal electronics have failed, and escalate any intermittent unresolved fault.</p>

<p>That is successful troubleshooting.</p>

</main>
<section style="padding:40px; text-align:center;">
  <h3>Related Guides</h3>
  <div id="related-guides-grid" class="guides-grid" style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;"></div>
</section>
<script src="/related-guides.js?v=20260919"></script>

<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>
  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>
  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>

<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p><a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; <a href="../terms-of-use.html">Terms of Use</a></p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>

</body>
</html>
