<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
<title>Drager Evita XL Ventilator - Internal Battery Will Not Charge or Hold the Ventilator During AC Loss</title>
<meta name="description" content="Troubleshoot battery charging or backup-power failures caused by AC supply, connections, charging conditions, battery condition, or service-level power-system problems.">
<link rel="stylesheet" href="../style.css?v=20260920-2">
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
  gtag('config', 'G-1L34E3TJL6');
</script>
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704" crossorigin="anonymous"></script>
<link rel="canonical" href="https://jaketroubleshoots.com/guides/drager-evita-xl-internal-battery-will-not-charge-or-hold-the-ventilator-during-ac-loss.html" />
</head>
<body>
<a class="skip-link" href="#page-heading">Skip to content</a>

<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>
  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">Drager Evita XL</h1>
  <p>Internal Battery Will Not Charge or Hold the Ventilator During AC Loss</p>
</section>

<main style="max-width:900px; margin:40px auto; padding:0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include-if-known">Helpful Details to Include (If Known)</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3>

<p><a href="/hub-asset.html?slug=ventilator">Ventilator</a></p>

<h3>Manufacturer</h3>

<p><a href="/hub-manufacturer.html?slug=drager">Drager</a></p>

<h3>Model</h3>

<p><a href="/hub-model.html?slug=evita-xl">Evita XL</a></p>

<h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>

<p>Troubleshoot battery charging or backup-power failures caused by AC supply, connections, charging conditions, battery condition, or service-level power-system problems.</p>

<h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

<h4>1. Protect the Patient and Avoid an Unverified Power Transfer</h4>

<p>Do not intentionally remove AC power from a ventilator supporting a patient when battery operation is uncertain.</p>

<p>Move the patient to another verified ventilator before testing backup-power performance.</p>

<p><strong>Expected outcome:</strong> The patient is safely ventilated by an independent verified source and the Evita XL can be tested without clinical risk.</p>

<h4>2. Confirm the Reported Battery Problem</h4>

<p>Determine whether the battery fails to charge, is not recognized, shows abnormal status, immediately loses power after AC removal, or provides unexpectedly short backup operation.</p>

<p>Document the battery indication before changing anything.</p>

<p><strong>Expected outcome:</strong> The specific charging or switchover failure is identified and reproducible.</p>

<h4>3. Verify AC Power at the Source</h4>

<p>Check the power cord, plug, outlet, and any approved intermediate power connection. Test the outlet using an appropriate method and confirm the ventilator recognizes AC power.</p>

<p><strong>Expected outcome:</strong> Reliable AC power is present and the ventilator indicates external power appropriately. If restoring AC power begins normal charging and subsequent battery testing passes, troubleshooting can stop.</p>

<h4>4. Inspect Accessible Power and Battery Connections</h4>

<p>Inspect accessible battery or power connections permitted during normal maintenance. Look for loose connections, damaged housings, corrosion, swelling, contamination, or other visible defects.</p>

<p>Do not open or repair battery packs.</p>

<p><strong>Expected outcome:</strong> Battery-related external connections are secure and there is no physical battery damage. Any swollen, leaking, overheated, or physically damaged battery requires immediate removal from service.</p>

<h4>5. Allow an Appropriate Charging Opportunity</h4>

<p>If the ventilator has recently been stored or disconnected from AC, place it on verified AC power and allow charging in accordance with facility and manufacturer procedures.</p>

<p>Do not judge battery condition from a brief charging interval alone.</p>

<p><strong>Expected outcome:</strong> Battery status progresses normally toward a charged state. If charging resumes and the subsequent backup test passes, troubleshooting can stop.</p>

<h4>6. Perform a Controlled AC-Loss Test</h4>

<p>With the ventilator off the patient and connected to a test lung, verify stable operation on AC. Then perform the approved power-switchover test while monitoring ventilation, display, alarms, and battery status.</p>

<p><strong>Expected outcome:</strong> The ventilator transfers to battery operation without an unexpected shutdown or loss of ventilation. If successful, continue to battery-performance verification.</p>

<h4>7. Evaluate Battery Performance</h4>

<p>Use the appropriate approved procedure to assess whether the battery can support the expected verification test.</p>

<p>Do not invent or apply an arbitrary runtime requirement; use the current manufacturer documentation and facility criteria for the installed battery configuration.</p>

<p><strong>Expected outcome:</strong> The battery meets the applicable performance criteria. If it does, troubleshooting can stop following final documentation.</p>

<h4>8. Substitute an Approved Known-Good Battery When Appropriate</h4>

<p>If the battery is externally serviceable by Clinical Engineering under approved procedures, install a known-good approved battery and repeat charging and switchover testing.</p>

<p><strong>Expected outcome:</strong> Normal operation with a known-good battery identifies the original battery as defective. Replace it according to approved procedures and complete return-to-service testing.</p>

<h4>9. Escalate a Persistent Charging or Switchover Failure</h4>

<p>If known-good AC power and an approved known-good battery do not resolve the problem, stop external troubleshooting.</p>

<p>The fault may involve internal charging circuitry, power distribution, battery monitoring, or another service-level power component.</p>

<p><strong>Expected outcome:</strong> The ventilator is removed from service and routed for qualified repair.</p>

<h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>

<p>External AC supply, power cord condition, battery connection, charging opportunity, and battery condition have been evaluated.</p>

<p>Remove the Evita XL from service, label it <strong>Out of Service</strong>, and send it for repair or bench evaluation using appropriate Drager documentation and approved electrical test equipment. Internal charging or power-distribution repair should be performed only by qualified personnel.</p>

<p>After repair, verify AC operation, battery charging, AC-to-battery switchover, ventilation continuity, power alarms, and all required return-to-service functions.</p>

<h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>

<p>Never test battery backup by unplugging a ventilator that is supporting a patient unless continuity of ventilation is already independently protected.</p>

<h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>



<p><strong>CCR = Complaint, Cause, Resolution</strong></p>

<h4>Complaint</h4>

<p>What was reported by the clinical staff.</p>

<p><em>Example:</em><br>"Respiratory Therapy reported that the Evita XL shut down when AC power was removed during a pre-use check."</p>

<h4>Cause</h4>

<p>What was observed during troubleshooting.</p>

<p><em>Example:</em><br>"Clinical Engineering verified normal AC power and found that the installed battery could not support the approved backup-power test."</p>

<h4>Resolution</h4>

<p>What action was taken.</p>

<p><em>Example:</em><br>"The battery was replaced under approved procedures, charging and AC-loss switchover passed, and the ventilator completed functional verification."</p>

<h2 id="section-helpful-details-to-include-if-known" tabindex="-1">Helpful Details to Include (If Known)</h2>



<ul>
  <li>Battery status indication</li>
  <li>AC recognition status</li>
  <li>Outlet test result</li>
  <li>Power cord condition</li>
  <li>Battery physical condition</li>
  <li>Charging behavior</li>
  <li>AC-loss switchover result</li>
  <li>Known-good battery substitution</li>
  <li>Final battery test result</li>
  <li>Final device status</li>
</ul>

<h2 id="section-final-thought" tabindex="-1">Final Thought</h2>

<p>Verify safe alternate ventilation first, confirm the external AC source and battery condition, test switchover only under controlled conditions, and escalate power-system faults that remain after a known-good battery is evaluated.</p>

<p>That is successful troubleshooting.</p>

</main>
<section style="padding:40px; text-align:center;">
  <h3>Related Guides</h3>
  <div id="related-guides-grid" class="guides-grid" style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;"></div>
</section>
<script src="/related-guides.js?v=20260919"></script>

<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>
  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>
  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>

<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p><a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; <a href="../terms-of-use.html">Terms of Use</a></p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>

</body>
</html>
