<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
<title>Drager Fabius Anesthesia Machine - Ventilator Bellows Not Filling or Collapsing During Ventilation</title>
<meta name="description" content="Helps isolate breathing-circuit leaks, gas-supply problems, bellows assembly issues, settings, connections, or scavenging effects when the ventilator bellows behaves abnormally.">
<link rel="stylesheet" href="../style.css?v=20260920-2">
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
  gtag('config', 'G-1L34E3TJL6');
</script>
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704" crossorigin="anonymous"></script>
<link rel="canonical" href="https://jaketroubleshoots.com/guides/drager-fabius-ventilator-bellows-not-filling-or-collapsing-during-ventilation.html" />
</head>
<body>
<a class="skip-link" href="#page-heading">Skip to content</a>

<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>
  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">Drager Fabius</h1>
  <p>Ventilator Bellows Not Filling or Collapsing During Ventilation</p>
</section>

<main style="max-width:900px; margin:40px auto; padding:0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include-if-known">Helpful Details to Include (If Known)</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3>

<p><a href="/hub-asset.html?slug=anesthesia-machine">Anesthesia Machine</a></p>

<h3>Manufacturer</h3>

<p><a href="/hub-manufacturer.html?slug=drager">Drager</a></p>

<h3>Model</h3>

<p><a href="/hub-model.html?slug=fabius">Fabius</a></p>

<h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>

<p>Helps isolate breathing-circuit leaks, gas-supply problems, bellows assembly issues, settings, connections, or scavenging effects when the ventilator bellows behaves abnormally.</p>

<h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

<h4>1. Protect the Patient and Maintain Ventilation</h4>

<p>Do not troubleshoot abnormal ventilator bellows movement while a patient depends on the affected anesthesia machine. Provide alternate verified ventilation immediately.</p>

<p><strong>Expected outcome:</strong> The patient is ventilated independently of the malfunctioning bellows system.</p>

<h4>2. Confirm the Bellows Behavior</h4>

<p>Determine whether the bellows fails to fill, partially fills, collapses completely, cycles irregularly, or behaves abnormally only during certain ventilation modes.</p>

<p>Reproduce the complaint on a test lung.</p>

<p><strong>Expected outcome:</strong> The abnormal bellows behavior is clearly observed under controlled conditions.</p>

<h4>3. Verify Ventilation Mode and Settings</h4>

<p>Confirm the selected ventilation mode and externally accessible settings are appropriate for the test being performed.</p>

<p>Check for an unintended setting change that could make bellows movement appear abnormal.</p>

<p><strong>Expected outcome:</strong> The ventilator is correctly configured. If correcting the setup restores normal bellows movement, proceed to final verification.</p>

<h4>4. Inspect the Breathing Circuit for Leaks</h4>

<p>Inspect all external breathing-circuit connections, patient Y-piece, bag, filters, sampling lines, adapters, absorber assembly, and accessible interfaces.</p>

<p><strong>Expected outcome:</strong> The circuit is leak-free and correctly assembled. If correcting a leak restores bellows filling, troubleshooting can stop after final testing.</p>

<h4>5. Check Fresh-Gas and Drive-Gas Availability</h4>

<p>Confirm the anesthesia machine has the required gas supplies for normal ventilator operation and that no upstream pipeline or cylinder issue is present.</p>

<p><strong>Expected outcome:</strong> Required gas sources are available and stable.</p>

<h4>6. Inspect the Bellows Assembly Externally</h4>

<p>With the unit removed from patient use, inspect the accessible bellows housing and visible bellows assembly for improper seating, obvious tears, distortion, obstruction, or incorrect installation.</p>

<p>Do not perform deep ventilator disassembly.</p>

<p><strong>Expected outcome:</strong> The bellows assembly appears intact and properly seated. Visible damage requires removal from service.</p>

<h4>7. Check for Expiratory or Scavenging Restrictions</h4>

<p>Inspect the expiratory pathway and scavenging tubing for kinks, obstruction, excessive suction, incorrect connection, or conditions that could interfere with normal bellows filling.</p>

<p><strong>Expected outcome:</strong> Gas can exit and the scavenging system does not create abnormal pressure effects.</p>

<h4>8. Compare With a Known-Good External Circuit</h4>

<p>Install a compatible known-good breathing circuit and test lung when appropriate.</p>

<p><strong>Expected outcome:</strong> If normal bellows function returns, the removed circuit or accessory caused the problem. Replace the defective external component.</p>

<h4>9. Perform Full Ventilation Verification</h4>

<p>After correction, verify bellows movement, delivered ventilation, airway pressure, tidal volume, PEEP, breathing-system leakage, and alarms using approved test equipment.</p>

<p><strong>Expected outcome:</strong> Bellows movement is consistent and ventilation performance is normal throughout testing. If so, troubleshooting is complete.</p>

<h4>10. Remove From Service if Bellows Function Remains Abnormal</h4>

<p>If gas supplies, circuit integrity, configuration, scavenging, and external bellows inspection are normal but bellows operation remains abnormal, stop external troubleshooting.</p>

<p><strong>Expected outcome:</strong> The machine is removed from service for qualified ventilator and pneumatic evaluation.</p>

<h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>

<p>Common external circuit, gas-supply, configuration, bellows-seating, and scavenging causes have been ruled out. Remaining possibilities may involve internal ventilator drive gas, pneumatic valves, bellows control, pressure regulation, internal leakage, or other service-level faults.</p>

<p>The device should be:</p>

<ul>
  <li>Removed from service</li>
  <li>Labeled <strong>Out of Service</strong></li>
  <li>Sent for repair or bench evaluation</li>
  <li>Evaluated using appropriate <a href="../biomed-basics/how-to-read-a-medical-equipment-service-manual.html">manufacturer documentation</a> and approved anesthesia test equipment</li>
  <li>Repaired or adjusted only by qualified personnel</li>
</ul>

<p>Complete ventilation-performance, breathing-system, alarm, gas-delivery, and safety testing before return to service.</p>

<h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>

<p>Abnormal bellows movement should be treated as a ventilation reliability problem even if the machine continues cycling; transfer the patient to verified ventilation first.</p>

<h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>



<p><strong>CCR = Complaint, Cause, Resolution</strong></p>

<h4>Complaint</h4>

<p>What was reported by the clinical staff.</p>

<p><em>Example:</em><br>"Anesthesia staff reported the ventilator bellows would collapse and not refill normally during pre-case testing."</p>

<h4>Cause</h4>

<p>What was observed during troubleshooting.</p>

<p><em>Example:</em><br>"Clinical Engineering found a large leak at a loose breathing-circuit connection."</p>

<h4>Resolution</h4>

<p>What action was taken.</p>

<p><em>Example:</em><br>"The connection was secured and normal bellows operation, ventilation, leak performance, pressures, and alarms were verified with approved test equipment."</p>

<h2 id="section-helpful-details-to-include-if-known" tabindex="-1">Helpful Details to Include (If Known)</h2>

<ul>
  <li>Bellows behavior observed</li>
  <li>Ventilation mode</li>
  <li>Gas sources available</li>
  <li>Circuit leak-test result</li>
  <li>Bellows external condition</li>
  <li>Scavenging configuration</li>
  <li>Known-good circuit result</li>
  <li>Test-lung performance</li>
  <li><a href="../biomed-basics/medical-device-alarm-troubleshooting-fundamentals.html">Alarm behavior</a></li>
  <li>Final device status</li>
</ul>

<ul>
  <li>Bellows behavior observed</li>
  <li>Ventilation mode</li>
  <li>Gas sources available</li>
  <li>Circuit leak-test result</li>
  <li>Bellows external condition</li>
  <li>Scavenging configuration</li>
  <li>Known-good circuit result</li>
  <li>Test-lung performance</li>
  <li>Alarm behavior</li>
  <li>Final device status</li>
</ul>

<h2 id="section-final-thought" tabindex="-1">Final Thought</h2>

<p>Bellows behavior reflects the performance of the entire ventilation and breathing-system path. Start with patient safety, then verify settings, gas supply, circuit integrity, scavenging, and accessible components before escalating suspected internal ventilator faults.</p>

<p>That is successful troubleshooting.</p>

</main>
<section style="padding:40px; text-align:center;">
  <h3>Related Guides</h3>
  <div id="related-guides-grid" class="guides-grid" style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;"></div>
</section>
<script src="/related-guides.js?v=20260919"></script>

<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>
  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>
  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>

<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p><a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; <a href="../terms-of-use.html">Terms of Use</a></p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>

</body>
</html>
