<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
  <title>Drager Infinity Delta Series - Battery Not Charging or Power / UPS Failure</title>
  <meta name="description" content="Troubleshooting guide for Infinity Delta monitors experiencing battery charging issues or power/UPS failures.">
  <link rel="stylesheet" href="../style.css?v=20260920-2">
  <!-- Google tag (gtag.js) -->
  <script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
  <script>
    window.dataLayer = window.dataLayer || [];
    function gtag(){dataLayer.push(arguments);}
    gtag('js', new Date());

    gtag('config', 'G-1L34E3TJL6');
  </script>
  <script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704"
       crossorigin="anonymous"></script>
  <link rel="canonical" href="https://jaketroubleshoots.com/guides/drager-infinity-delta-series-battery-not-charging-or-power-ups-failure.html" />
</head>

<body>
<a class="skip-link" href="#page-heading">Skip to content</a>

<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>

  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">Drager Infinity Delta Series</h1>
  <p>Battery Not Charging or Power / UPS Failure</p>
</section>

<main style="max-width: 900px; margin: 40px auto; padding: 0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include-if-known">Helpful Details to Include (If Known)</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3>
<p><a href="/hub-asset.html?slug=patient-monitor">Patient Monitor</a></p>

<h3>Manufacturer</h3>
<p><a href="/hub-manufacturer.html?slug=drager">Drager</a></p>

<h3>Model</h3>
<p><a href="/hub-model.html?slug=infinity-delta-series">Infinity Delta Series</a></p>

<h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>
<p>This guide assists Clinical Engineering in troubleshooting situations where the Infinity Delta monitor battery is not charging, the unit does not stay powered when unplugged, or there are power/UPS-related failures. Symptoms may include low battery alarms, failure to charge, unexpected shutdowns, or no power-on condition. The focus is on verifying external power sources, connections, and battery conditions before assuming internal failure.</p>

<h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

<h4>Ensure Patient Safety First</h4>
<ul>
<li>Do not troubleshoot while the device is in active patient use</li>
<li>Transfer the patient to another functioning monitor before removing power or components</li>
</ul>

<h4>Verify AC Power Source</h4>
<ul>
<li>Ensure the monitor is plugged into a known working hospital-grade outlet</li>
<li>Test the outlet with another device if needed</li>
<li>Confirm wall switch (if present) is ON</li>
</ul>

<h4>Check Power Cord and Connections</h4>
<ul>
<li>Inspect the AC power cord for damage, bent prongs, or loose connections</li>
<li>Reseat the cord at both the wall and monitor</li>
<li>Try a known-good power cord</li>
</ul>

<h4>Confirm Power Indicator Lights</h4>
<ul>
<li>Observe the monitor’s power/<a href="../biomed-basics/how-to-troubleshoot-charging-problems.html">charging indicators</a></li>
<li>Look for charging LED or battery icon behavior</li>
<li>No indicator may suggest no AC input or internal PSU issue</li>
</ul>

<h4>Check Docking Station or Mount (if applicable)</h4>
<ul>
<li>Ensure it is fully seated in the dock</li>
<li>Inspect dock contacts for dirt, bent pins, or damage</li>
<li>Try removing from dock and plugging directly into AC</li>
</ul>

<h4>Inspect Battery Condition</h4>
<ul>
<li>Remove and reseat the battery (if accessible)</li>
<li>Check for swelling, leakage, or damage</li>
<li>Verify battery age if known</li>
</ul>

<h4>Perform a Power Cycle</h4>
<ul>
<li>Disconnect AC power</li>
<li>Remove battery (if possible)</li>
<li>Wait 30–60 seconds</li>
<li>Reconnect and power on</li>
</ul>

<h4>Test with a Known-Good Battery</h4>
<ul>
<li>If available, install a known-good battery</li>
<li>If the new battery charges → original battery is faulty</li>
<li>If not → likely charging circuit or power supply issue</li>
</ul>

<h4>Check for UPS / Internal Power Alarms</h4>
<ul>
<li>Review any alarms related to <a href="../biomed-basics/medical-equipment-battery-basics.html">internal battery</a> failure</li>
<li>Review UPS/power supply fault messages</li>
</ul>

<h4>Verify Operation on AC Only</h4>
<ul>
<li>Remove the battery and attempt to run on AC power alone</li>
<li>If unit does not power on → possible internal power supply failure</li>
<li>If it runs normally → issue likely isolated to battery system</li>
</ul>

<h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>
<p>If all external power sources, cables, docking connections, and battery checks have been verified, the issue is likely internal (battery charging circuit, internal power supply, or UPS components).</p>
<p>At this point:</p>
<ul>
<li>Remove the device from service</li>
<li>Label it Out of Service</li>
<li>Send for repair or bench evaluation</li>
</ul>
<p>Recognizing when the issue is beyond external troubleshooting is proper Clinical Engineering practice.</p>

<h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>
<p>Do not troubleshoot power issues on a monitor connected to an active patient. Always transfer the patient to a properly functioning monitor before removing power or swapping batteries to avoid loss of monitoring.</p>

<h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>

<p><strong>CCR = Complaint, Cause, Resolution</strong></p>

<h4>Complaint</h4>
<p>What was reported by the clinical staff.</p>
<p><em>Example:</em><br>
“Monitor not charging battery and shuts down when unplugged from AC power.”</p>

<h4>Cause</h4>
<p>What was observed during troubleshooting.</p>
<p><em>Example:</em><br>
“Battery failed to accept charge and did not hold power; verified with known-good battery test.”</p>

<h4>Resolution</h4>
<p>What action was taken.</p>
<p><em>Example:</em><br>
“Replaced defective battery and confirmed proper charging and operation on battery power.”</p>

<h2 id="section-helpful-details-to-include-if-known" tabindex="-1">Helpful Details to Include (If Known)</h2>
<ul>
<li>Outlet tested and verified functional</li>
<li>Power cord condition and swap performed</li>
<li>Docking station used or bypassed</li>
<li>Battery condition (swelling, age, physical damage)</li>
<li>Indicator lights or charging icon behavior</li>
<li>Alarm messages observed</li>
<li>Test with known-good battery results</li>
<li>Device operation on AC only</li>
<li>Final device status</li>
</ul>

<h2 id="section-final-thought" tabindex="-1">Final Thought</h2>
<p>Power-related issues are often caused by simple external factors like cords, outlets, or worn batteries. A structured approach ensures these are ruled out before escalating. Prioritizing patient safety, minimizing downtime, and clearly documenting findings are essential parts of effective Clinical Engineering troubleshooting.</p>

<p><strong>That is successful troubleshooting.</strong></p>

</main>

<section style="padding:40px; text-align:center;">
  <h3>Related Guides</h3>

  <div id="related-guides-grid"
       class="guides-grid"
       style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;">
  </div>
</section>

<script src="/related-guides.js?v=20260919"></script>

<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>

  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>

  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>

<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p>
    <a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; 
    <a href="../terms-of-use.html">Terms of Use</a>
  </p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>

</body>
</html>
