<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
<title>Drager Perseus Anesthesia Machine - Battery or UPS Not Charging or Short Runtime</title>
<meta name="description" content="Troubleshooting failed battery charging, unexpectedly short backup runtime, loss of mains recognition, external UPS problems, or battery-related alarms.">
<link rel="stylesheet" href="../style.css?v=20260920">
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
  gtag('config', 'G-1L34E3TJL6');
</script>
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704" crossorigin="anonymous"></script>
<link rel="canonical" href="https://jaketroubleshoots.com/guides/drager-perseus-battery-or-ups-not-charging-or-short-runtime.html" />
</head>
<body>
<a class="skip-link" href="#page-heading">Skip to content</a>

<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>
  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">Drager Perseus</h1>
  <p>Battery or UPS Not Charging or Short Runtime</p>
</section>

<main style="max-width:900px; margin:40px auto; padding:0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include-if-known">Helpful Details to Include (If Known)</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3>
<p><a href="/hub-asset.html?slug=anesthesia-machine">Anesthesia Machine</a></p>

<h3>Manufacturer</h3>
<p><a href="/hub-manufacturer.html?slug=drager">Drager</a></p>

<h3>Model</h3>
<p><a href="/hub-model.html?slug=perseus">Perseus</a></p>

<h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>

<p>Troubleshooting failed battery charging, unexpectedly short backup runtime, loss of mains recognition, external UPS problems, or battery-related alarms.</p>

<h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

<h4>1. Ensure Patient Safety First</h4>

<p>Do not troubleshoot an unresolved power or battery problem while the Perseus is supporting an active patient.</p>

<p>If power reliability becomes questionable during a procedure:</p>

<ul>
  <li>Notify anesthesia personnel immediately.</li>
  <li>Restore mains power when safely possible.</li>
  <li>Prepare an alternate anesthesia machine and independent means of ventilation.</li>
  <li>Follow the facility’s anesthesia emergency and patient-transfer procedures.</li>
</ul>

<p><strong>Expected:</strong> Patient ventilation and anesthesia delivery are not dependent on equipment with uncertain backup power.</p>

<p><strong>Why it matters:</strong> A Perseus battery failure may result in loss of ventilation if the machine shuts down after mains power is removed.</p>

<p>If the patient has been safely transferred or the machine is not in clinical use, continue troubleshooting.</p>

<h4>2. Confirm the Exact Failure Mode</h4>

<p>Determine whether the reported problem involves:</p>

<ul>
  <li>Battery charge level not increasing</li>
  <li>“Battery low” or “Battery very low” alarm</li>
  <li>“Battery temperature high” alarm</li>
  <li>Device immediately shutting down when unplugged</li>
  <li>Backup runtime substantially shorter than expected</li>
  <li>Mains power not appearing on the status display</li>
  <li>External facility UPS or emergency receptacle alarming</li>
  <li>Accessories losing power while the Perseus remains operational</li>
</ul>

<p>Record the exact alarm wording, charge percentage, operating state, and whether the <a href="../biomed-basics/medical-equipment-power-troubleshooting-outlet-to-internal-supply.html">power cord</a> was connected.</p>

<p><strong>Expected:</strong> The complaint is separated into a mains-input, internal-battery, external-UPS, or accessory-power issue.</p>

<h4>3. Verify the Wall Receptacle</h4>

<p>Test the receptacle with an approved electrical tester or known-good biomedical test load.</p>

<p>Confirm:</p>

<ul>
  <li>Correct mains voltage</li>
  <li>Proper grounding</li>
  <li>No loose or damaged receptacle contacts</li>
  <li>Emergency-power or UPS receptacle is functioning</li>
  <li>Wall switch, circuit breaker, or isolation-panel control is not turned off</li>
</ul>

<p>Move the Perseus to a verified compatible receptacle when appropriate.</p>

<p><strong>Expected:</strong> The receptacle supplies stable power and the machine recognizes mains operation.</p>

<p>If charging begins or the mains indication returns, the external power source was the likely cause. Stop troubleshooting and correct or report the facility electrical issue.</p>

<h4>4. Inspect and Reseat the Power Cord</h4>

<p>Disconnect the machine from clinical use before manipulating the power connection.</p>

<p>Inspect the power cord for:</p>

<ul>
  <li>Loose IEC connection</li>
  <li>Bent, burned, or damaged contacts</li>
  <li>Cuts, crushing, or insulation damage</li>
  <li>Evidence of fluid contamination</li>
  <li>Missing strain relief</li>
  <li>An incorrect or unapproved replacement cord</li>
</ul>

<p>Reconnect the cord securely at the machine and wall outlet. Confirm it is routed through the intended strain-relief path and is not connected through an added power strip.</p>

<p><strong>Expected:</strong> The power cord remains firmly seated and the mains indicator appears on the status display.</p>

<p>Drager specifies that the internal batteries charge automatically from mains power and directs users to verify both mains and battery indications after connecting the power cable.</p>

<p>If reseating or replacing a damaged cord restores charging, complete electrical-safety and functional testing before returning the machine to service.</p>

<h4>5. Check the Mains and Battery Status Indications</h4>

<p>Power the machine normally and observe the status display.</p>

<p>Verify:</p>

<ul>
  <li>Mains power is recognized.</li>
  <li>The battery symbol and charge level are displayed.</li>
  <li>Charge level increases over time.</li>
  <li>No battery-temperature or battery-connection alarms are present.</li>
  <li>The machine does not repeatedly switch between mains and battery operation.</li>
</ul>

<p>A “Battery low” alarm indicates less than 20% charge when mains power is unavailable. A “Battery very low” condition indicates less than 10% charge or may accompany a disconnected battery or failed battery fuse. <a href="../biomed-basics/medical-equipment-battery-basics.html">Internal battery</a> or fuse conditions require service evaluation rather than external troubleshooting.</p>

<p><strong>Expected:</strong> Stable mains recognition is present and the battery charge indication responds normally.</p>

<p>If mains power is verified externally but not recognized by the machine, remove the unit from service and escalate for repair.</p>

<h4>6. Check the Operating Temperature</h4>

<p>Determine whether the machine was:</p>

<ul>
  <li>Stored in a hot room or vehicle</li>
  <li>Positioned near warming equipment</li>
  <li>Exposed to direct sunlight</li>
  <li>Operated in an unusually warm equipment room</li>
  <li>Displaying a “Battery temperature high” alarm</li>
</ul>

<p>Move the machine to an approved room-temperature environment and allow it to stabilize while connected to verified mains power.</p>

<p><strong>Expected:</strong> The temperature alarm clears and normal charging resumes.</p>

<p>Drager states that charging may be suspended when battery temperature is high and that prolonged operation above 35 °C may prevent proper charging or reduce available battery power.</p>

<p>If the alarm remains after the device reaches normal room temperature, escalate for bench evaluation.</p>

<h4>7. Allow a Complete Charging Period</h4>

<p>For a depleted battery, a machine returning from storage, or an uncertain charge history:</p>

<ul>
  <li>Connect the Perseus directly to verified mains power.</li>
  <li>Confirm the mains indicator remains present.</li>
  <li>Leave the device connected for at least eight hours.</li>
  <li>Recheck the battery level and alarms after charging.</li>
</ul>

<p>Do not assume the battery has failed based on a brief charging period.</p>

<p><strong>Expected:</strong> The indicated charge level increases and reaches an acceptable level without battery alarms.</p>

<p>Drager specifies at least eight hours to reach full battery power. Battery capacity also decreases with age and use.</p>

<p>If the charge level does not increase after verified mains connection and an adequate charging period, remove the machine from service.</p>

<h4>8. Evaluate an External UPS Separately</h4>

<p>When the complaint refers to a room UPS, isolation panel, ceiling supply, or emergency-power system, determine whether that system is separate from the Perseus internal battery.</p>

<p>Check:</p>

<ul>
  <li>UPS input and output indicators</li>
  <li>Bypass, overload, replace-battery, or fault alarms</li>
  <li>Emergency-power receptacle operation</li>
  <li>UPS-connected circuit loading</li>
  <li>Whether other equipment on the same circuit is affected</li>
</ul>

<p>Do not open or internally service a facility UPS unless that work is within Clinical Engineering’s authorization and training.</p>

<p><strong>Expected:</strong> The external UPS supplies stable output or the problem is referred to Facilities, Electrical Services, or the responsible vendor.</p>

<p>If the external UPS is operating normally but the Perseus still does not recognize mains power, continue with machine-specific evaluation.</p>

<h4>9. Perform an Approved Battery Functional Test</h4>

<p>After a complete charge, perform only the battery verification permitted by the current facility procedure and applicable Drager service documentation.</p>

<p>Before removing mains power:</p>

<ul>
  <li>Ensure the machine is off patient.</li>
  <li>Have an alternate power source available.</li>
  <li>Record the starting battery percentage.</li>
  <li>Observe transfer to battery operation.</li>
  <li>Monitor for abnormal shutdowns, rapid charge decline, or missing low-battery alarms.</li>
  <li>Do not intentionally run the battery to complete depletion unless required by an approved service procedure.</li>
</ul>

<p>A new, fully charged battery is specified for a minimum backup time of 30 minutes, with a typical value of 150 minutes; actual runtime may vary with battery condition and operating load.</p>

<p><strong>Expected:</strong> The machine transfers to battery without interruption and demonstrates acceptable performance under the approved test method.</p>

<p>If the machine shuts down unexpectedly, charge drops rapidly, or runtime fails the approved acceptance criterion, stop testing and remove the device from service.</p>

<h4>10. Verify Battery Recall or Correction Status</h4>

<p>Review the machine’s serial number, service history, recall records, and battery-replacement documentation.</p>

<p>The FDA identified a Class I correction involving Perseus internal backup batteries that could fail unexpectedly during battery operation without a preceding low-battery alarm. The listed customer actions included testing device batteries and arranging replacement for machines that failed the test.</p>

<p><strong>Expected:</strong> Documentation confirms that all applicable battery corrections and required testing have been completed.</p>

<p>If correction status cannot be confirmed, contact Drager or the authorized service provider before returning the machine to clinical use.</p>

<h4>11. Review Battery Age and Service History</h4>

<p>Check the CMMS and service records for:</p>

<ul>
  <li>Battery installation date</li>
  <li>Previous short-runtime complaints</li>
  <li>Battery-test results</li>
  <li>Long periods in storage</li>
  <li>Repeated deep discharges</li>
  <li>Prior charging or power-supply repairs</li>
  <li>Applicable recalls or field corrections</li>
</ul>

<p>Do not access or replace internal batteries without the required authorization, training, service documentation, and post-repair testing.</p>

<p><strong>Expected:</strong> Battery history supports continued use, or an aged or repeatedly failing battery is identified for authorized replacement.</p>

<p>If an approved battery replacement resolves the issue, complete all required operational, alarm, battery-transfer, and electrical-safety testing before return to service.</p>

<h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>

<p>Verified mains power, the power cord, ambient temperature, charging time, external UPS operation, and operating conditions have been checked.</p>

<p>The remaining cause is likely an internal battery, battery fuse, charging circuit, power-input assembly, temperature-sensing circuit, or other internal power-system failure.</p>

<p>The device should be:</p>

<ul>
  <li>Removed from service</li>
  <li>Labeled Out of Service</li>
  <li>Replaced with a verified anesthesia machine</li>
  <li>Sent for authorized repair or bench evaluation</li>
  <li>Evaluated for applicable recall or field-correction requirements</li>
</ul>

<p>Do not continue repeated unplug testing on a machine that has demonstrated unexpected shutdown or unreliable battery operation. Knowing when to stop is proper troubleshooting.</p>

<h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>

<p>Never test battery runtime during an active anesthetic. Transfer the patient to verified equipment first and keep manual ventilation immediately available during any power-related event.</p>

<h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>

<p><strong>CCR = Complaint, Cause, Resolution</strong></p>

<h4>Complaint</h4>
<p>What was reported by the clinical staff.</p>
<p><em>Example:</em><br>"Anesthesia staff reported that the Drager Perseus battery remained at a low charge and the machine shut down shortly after mains power was disconnected."</p>

<h4>Cause</h4>
<p>What was observed during troubleshooting.</p>
<p><em>Example:</em><br>"Verified mains power was present and the power cord was secure, but the internal battery failed to gain charge after eight hours and failed the approved battery functional test."</p>

<h4>Resolution</h4>
<p>What action was taken.</p>
<p><em>Example:</em><br>"Removed the Perseus from service, labeled it Out of Service, provided a replacement anesthesia machine, and referred the unit for authorized battery and charging-system evaluation."</p>

<h2 id="section-helpful-details-to-include-if-known" tabindex="-1">Helpful Details to Include (If Known)</h2>

<ul>
  <li>Wall outlet tested</li>
  <li>Emergency-power or UPS outlet verified</li>
  <li>Mains indicator present</li>
  <li>Starting and ending battery percentage</li>
  <li>Exact battery alarm recorded</li>
  <li>Power cord inspected or substituted</li>
  <li>Eight-hour charging period completed</li>
  <li>Ambient temperature checked</li>
  <li>Battery transfer test performed</li>
  <li>Unexpected shutdown observed</li>
  <li>Battery installation date reviewed</li>
  <li>Recall or correction status verified</li>
  <li>Electrical-safety test completed</li>
  <li>Final device status documented</li>
</ul>

<h2 id="section-final-thought" tabindex="-1">Final Thought</h2>

<p>Power troubleshooting on an anesthesia machine must prioritize uninterrupted ventilation and safe anesthesia delivery. Verify external power first, confirm adequate charging conditions, test backup operation only in a controlled setting, and escalate unreliable internal power systems promptly. Clear CCR documentation preserves the evidence needed for repair and patient-safety follow-up.</p>

<p><strong>That is successful troubleshooting.</strong></p>

</main>

<section style="padding:40px; text-align:center;">
  <h3>Related Guides</h3>
  <div id="related-guides-grid" class="guides-grid" style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;"></div>
</section>
<script src="/related-guides.js?v=20260919"></script>

<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>
  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>
  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>

<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p><a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; <a href="../terms-of-use.html">Terms of Use</a></p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>

</body>
</html>
