<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
<title>Drager Polaris 600 Surgical Light - Preventive Maintenance or Electrical Safety Test Failure</title>
<meta name="description" content="The Polaris 600 fails an approved preventive-maintenance inspection, functional check, or applicable electrical safety test.">
<link rel="stylesheet" href="../style.css?v=20260920">
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
  gtag('config', 'G-1L34E3TJL6');
</script>
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704" crossorigin="anonymous"></script>
<link rel="canonical" href="https://jaketroubleshoots.com/guides/drager-polaris-600-preventive-maintenance-or-electrical-safety-test-failure.html" />
</head>
<body>
<a class="skip-link" href="#page-heading">Skip to content</a>

<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>
  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">Drager Polaris 600</h1>
  <p>Preventive Maintenance or Electrical Safety Test Failure</p>
</section>

<main style="max-width:900px; margin:40px auto; padding:0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include-if-known">Helpful Details to Include (If Known)</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3>

<p><a href="/hub-asset.html?slug=surgical-light">Surgical Light</a></p>

<h3>Manufacturer</h3>

<p><a href="/hub-manufacturer.html?slug=drager">Drager</a></p>

<h3>Model</h3>

<p><a href="/hub-model.html?slug=polaris-600">Polaris 600</a></p>

<h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>

<p>The Polaris 600 fails an approved preventive-maintenance inspection, functional check, or applicable electrical safety test.</p>

<h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

<h4>1. Protect the Patient and Withhold Failed Equipment</h4>

<p>Do not return a surgical light to clinical service when it has failed a required PM or electrical safety test until the cause has been resolved and applicable testing passes.</p>

<p><strong>Expected outcome:</strong> Equipment with an unresolved test failure is not available for patient use.</p>

<h4>2. Identify the Exact Failed Test</h4>

<p>Record the specific inspection, functional test, or electrical safety measurement that failed. Record the actual measurement or observation and the applicable acceptance criterion from approved documentation.</p>

<p>Do not invent acceptance limits.</p>

<p><strong>Expected outcome:</strong> The failure is defined precisely instead of being recorded only as "failed PM."</p>

<h4>3. Verify the Test Method and Equipment</h4>

<p>Confirm that the correct approved procedure was followed and that any analyzer or measurement equipment is appropriate and within its required calibration status.</p>

<p>Check test leads, adapters, setup, and connection points.</p>

<p><strong>Expected outcome:</strong> The test setup itself is valid. If correcting a setup problem produces a passing result, repeat the applicable test and document the correction.</p>

<h4>4. Perform a Thorough External Inspection</h4>

<p>Inspect the light head, controls, suspension components accessible to Clinical Engineering, handles, covers, visible cables, connectors, and mounting interfaces for damage, looseness, contamination, or abnormal wear.</p>

<p>Do not perform unauthorized deep disassembly.</p>

<p><strong>Expected outcome:</strong> No visible condition remains that would compromise safe operation.</p>

<h4>5. Verify Mechanical Function</h4>

<p>Move the surgical light through its normal clinical range and assess whether it holds position, moves smoothly, and shows no abnormal looseness, interference, or unintended movement.</p>

<p>Use manufacturer criteria where a specific mechanical requirement applies.</p>

<p><strong>Expected outcome:</strong> Mechanical operation is stable and appropriate. Any unresolved mechanical safety concern requires removal from service.</p>

<h4>6. Verify Lighting and Control Functions</h4>

<p>Confirm normal startup, illumination, intensity adjustment, available controls, and other installed clinical functions.</p>

<p><strong>Expected outcome:</strong> Functional operation is normal. If a functional defect remains, the device fails PM and should not be returned to service.</p>

<h4>7. Recheck External Electrical Conditions</h4>

<p>For an electrical safety failure, inspect the accessible power path, protective-earth connections within authorized scope, test leads, plugs, cables, and other external conditions that may influence the measurement.</p>

<p>Do not defeat protective grounding or bypass safety features to obtain a passing result.</p>

<p><strong>Expected outcome:</strong> External electrical conditions and the measurement setup are confirmed correct.</p>

<h4>8. Repeat the Failed Test</h4>

<p>After correcting a verified external or setup issue, repeat the failed test using the same approved procedure and properly functioning test equipment.</p>

<p><strong>Expected outcome:</strong> The device meets the applicable manufacturer or facility acceptance criteria. If all required PM items pass, troubleshooting can stop and return-to-service documentation can be completed.</p>

<h4>9. Escalate a Confirmed Test Failure</h4>

<p>If the failure is repeatable with a correct setup and no simple external cause is present, stop troubleshooting before internal board-level repair.</p>

<p><strong>Expected outcome:</strong> The equipment remains out of service and is referred for qualified repair or further service evaluation.</p>

<h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>

<p>A repeatable PM or electrical safety failure after test setup and external causes have been verified may indicate internal electrical, mechanical, grounding, power-distribution, control, or installation problems.</p>

<p>The affected equipment should be:</p>

<ul>
  <li>Removed from service</li>
  <li>Labeled Out of Service</li>
  <li>Sent for repair or qualified on-site/bench evaluation</li>
  <li>Evaluated using applicable manufacturer documentation and approved calibrated test equipment</li>
  <li>Repaired or adjusted only by qualified personnel</li>
</ul>

<p>Following repair, repeat the failed test as well as any other testing required by the repair and facility policy before return to service. Knowing when a confirmed failed test requires escalation is proper troubleshooting.</p>

<h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>

<p>Never change a test setup or acceptance criterion simply to obtain a passing PM result; determine why the original result failed.</p>

<h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>



<p><strong>CCR = Complaint, Cause, Resolution</strong></p>

<h4>Complaint</h4>

<p>What was reported by the clinical staff.</p>

<p><em>Example:</em><br>"The Drager Polaris 600 failed an electrical safety measurement during scheduled preventive maintenance."</p>

<h4>Cause</h4>

<p>What was observed during troubleshooting.</p>

<p><em>Example:</em><br>"Clinical Engineering found that the analyzer test connection was not making reliable contact, producing an invalid measurement."</p>

<h4>Resolution</h4>

<p>What action was taken.</p>

<p><em>Example:</em><br>"Corrected the test connection, repeated the electrical safety test using approved equipment, completed the remaining PM checks successfully, and returned the light to service."</p>

<h2 id="section-helpful-details-to-include-if-known" tabindex="-1">Helpful Details to Include (If Known)</h2>



<ul>
  <li>Exact failed PM item</li>
  <li>Actual measurement or observed condition</li>
  <li>Acceptance criterion and source</li>
  <li>Test equipment identification</li>
  <li>Test equipment calibration status</li>
  <li>Test setup and adapters used</li>
  <li>External inspection findings</li>
  <li>Mechanical inspection findings</li>
  <li>Lighting/control functional results</li>
  <li>Repeat-test result</li>
  <li>Repairs or adjustments performed</li>
  <li>Final device status</li>
</ul>

<h2 id="section-final-thought" tabindex="-1">Final Thought</h2>

<p>A PM failure should be investigated methodically rather than automatically attributed to the device. Verify the procedure, test setup, equipment, external condition, and functional performance first; escalate confirmed failures and document the final verified result completely.</p>

<p>That is successful troubleshooting.</p>

</main>
<section style="padding:40px; text-align:center;">
  <h3>Related Guides</h3>
  <div id="related-guides-grid" class="guides-grid" style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;"></div>
</section>
<script src="/related-guides.js?v=20260919"></script>

<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>
  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>
  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>

<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p><a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; <a href="../terms-of-use.html">Terms of Use</a></p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>

</body>
</html>
