<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
<title>Drager Savina 300 Ventilator - Ventilator Leak Test Fails or Leak Is Excessive</title>
<meta name="description" content="Troubleshoots excessive leakage caused by circuit connections, tubing, humidification components, test accessories, exhalation components, or service-level pneumatic faults.">
<link rel="stylesheet" href="../style.css?v=20260919">
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
  gtag('config', 'G-1L34E3TJL6');
</script>
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704" crossorigin="anonymous"></script>
<link rel="canonical" href="https://jaketroubleshoots.com/guides/drager-savina-300-ventilator-leak-test-fails-or-leak-is-excessive.html" />
</head>
<body>
<a class="skip-link" href="#page-heading">Skip to content</a>

<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>
  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">Drager Savina 300</h1>
  <p>Ventilator Leak Test Fails or Leak Is Excessive</p>
</section>

<main style="max-width:900px; margin:40px auto; padding:0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include-if-known">Helpful Details to Include (If Known)</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3>

<p><a href="/hub-asset.html?slug=ventilator">Ventilator</a></p>

<h3>Manufacturer</h3>

<p><a href="/hub-manufacturer.html?slug=drager">Drager</a></p>

<h3>Model</h3>

<p><a href="/hub-model.html?slug=savina-300">Savina 300</a></p>

<h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>

<p>Troubleshoots excessive leakage caused by circuit connections, tubing, humidification components, test <a href="../biomed-basics/how-to-troubleshoot-medical-device-accessories.html">accessories</a>, exhalation components, or service-level pneumatic faults.</p>

<h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

<h4>1. Protect the Patient and Remove the Suspect System From Clinical Use</h4>

<p>Do not troubleshoot a significant ventilator leak while a patient depends on the affected breathing circuit. Transfer the patient to another verified ventilator or circuit setup before testing.</p>

<p><strong>Expected outcome:</strong> The patient is safely ventilated using reliable equipment and the suspect system can be tested off-patient.</p>

<h4>2. Confirm the Leak Condition</h4>

<p>Determine whether the complaint involves:</p>

<ul>
  <li>A pre-use leak test that will not pass</li>
  <li>Visible or audible circuit leakage</li>
  <li>Delivered volume not matching expected return</li>
  <li>Loss of airway pressure</li>
  <li>Leak only with a particular circuit or accessory</li>
</ul>

<p>Repeat the applicable test using an appropriate test lung or test setup.</p>

<p><strong>Expected outcome:</strong> The leak is confirmed under controlled conditions or the test passes normally. If the test consistently passes and no leak is found, complete final functional verification.</p>

<h4>3. Inspect the Breathing Circuit</h4>

<p>Inspect the complete accessible inspiratory and expiratory breathing circuit for:</p>

<ul>
  <li>Loose connections</li>
  <li>Cracks or tears</li>
  <li>Disconnected branches</li>
  <li>Damaged cuffs or fittings</li>
  <li>Improperly seated components</li>
  <li>Incorrectly assembled tubing</li>
</ul>

<p>Reconnect each fitting securely without forcing incompatible parts.</p>

<p><strong>Expected outcome:</strong> The circuit is intact and securely connected. If correcting a circuit connection resolves the leak and the test passes, troubleshooting can stop after final verification.</p>

<h4>4. Check Humidification and Water-Trap Components</h4>

<p>Inspect humidifier chambers, water traps, adapters, caps, sampling connections, and other inline components for loose connections, damage, or missing seals.</p>

<p>Use only compatible accessories approved for the clinical setup.</p>

<p><strong>Expected outcome:</strong> No accessory or inline component is leaking. If replacement or reseating of an external component resolves the failure, repeat the leak test.</p>

<h4>5. Verify the Test Setup</h4>

<p>Confirm the leak test is being performed with the correct external setup and required circuit components in place according to current Drager instructions.</p>

<p>An incomplete or improperly occluded test circuit can produce an apparent ventilator leak.</p>

<p><strong>Expected outcome:</strong> The test configuration is correct and the result represents the ventilator/circuit system rather than a setup error.</p>

<h4>6. Inspect the Flow Sensor and Exhalation Assembly</h4>

<p>Verify the flow <a href="../biomed-basics/sensors-and-transducers-basics.html">sensor</a> and accessible exhalation components are correctly installed, fully seated, clean, dry, and undamaged.</p>

<p>Do not disassemble internal pneumatic assemblies.</p>

<p><strong>Expected outcome:</strong> The flow sensor and exhalation components are properly installed. If reseating or replacing a damaged external component corrects the leak, repeat the test and stop troubleshooting if it passes.</p>

<h4>7. Substitute Known-Good External Components</h4>

<p>When available, substitute a known-good compatible circuit, flow sensor, exhalation component, or other suspect external accessory one item at a time.</p>

<p>This helps separate ventilator failure from disposable or reusable accessory failure.</p>

<p><strong>Expected outcome:</strong> The leak either follows an external component or remains with the ventilator. If the leak follows a component, remove that component from use and verify the ventilator with the known-good replacement.</p>

<h4>8. Check Connections at the Ventilator</h4>

<p>Inspect accessible gas-path connections at the ventilator for damaged ports, contamination, cracked fittings, or components that do not seat correctly.</p>

<p>Do not continue using a port that appears physically damaged.</p>

<p><strong>Expected outcome:</strong> External ventilator ports are intact and components seat securely. Physical damage requires removal from service.</p>

<h4>9. Repeat Leak and Functional Testing</h4>

<p>After any correction, repeat the applicable leak test and then operate the ventilator with an appropriate test lung. Verify stable pressure and volume delivery without audible or measured excessive leakage.</p>

<p><strong>Expected outcome:</strong> The leak test passes and ventilation remains stable. Troubleshooting can stop.</p>

<h4>10. Escalate Persistent Leakage</h4>

<p>If a known-good external circuit and accessories are installed correctly but excessive leakage remains, do not continue clinical use.</p>

<p><strong>Expected outcome:</strong> The device is either verified leak-free or removed from service for further pneumatic evaluation.</p>

<h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>

<p>Common external circuit, accessory, flow-sensor, humidification, and connection causes have been ruled out. Remaining possibilities may involve internal pneumatic connections, seals, exhalation control, pressure regulation, or another service-level gas-path fault.</p>

<p>The ventilator should be:</p>

<ul>
  <li>Removed from service</li>
  <li>Labeled Out of Service</li>
  <li>Sent for repair or bench evaluation</li>
  <li>Evaluated using appropriate Drager documentation and approved ventilator test equipment</li>
  <li>Repaired or configured only by qualified personnel</li>
</ul>

<p>After repair, repeat applicable leak, pressure, flow, volume, alarm, and complete ventilator performance testing before return to service.</p>

<p>Knowing when to stop external troubleshooting is proper troubleshooting.</p>

<h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>

<p>When changing circuits during troubleshooting, verify the entire patient breathing path before reconnecting a patient.</p>

<h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>



<p><strong>CCR = Complaint, Cause, Resolution</strong></p>

<h4>Complaint</h4>

<p>What was reported by the clinical staff.</p>

<p><em>Example:</em><br>"Respiratory Therapy reported that the Savina 300 repeatedly failed the pre-use leak check."</p>

<h4>Cause</h4>

<p>What was observed during troubleshooting.</p>

<p><em>Example:</em><br>"Clinical Engineering found a loose connection at an external circuit adapter that allowed excessive leakage."</p>

<h4>Resolution</h4>

<p>What action was taken.</p>

<p><em>Example:</em><br>"The adapter was reseated, the circuit was inspected, and the ventilator passed the leak check and test-lung functional verification."</p>

<h2 id="section-helpful-details-to-include-if-known" tabindex="-1">Helpful Details to Include (If Known)</h2>



<ul>
  <li>Leak-test result</li>
  <li>Circuit type</li>
  <li>Humidifier or water-trap configuration</li>
  <li>Flow sensor condition</li>
  <li>Exhalation component condition</li>
  <li>Audible leak location</li>
  <li>Known-good substitutions</li>
  <li>Ventilator port condition</li>
  <li>Test result after correction</li>
  <li>Final device status</li>
</ul>

<h2 id="section-final-thought" tabindex="-1">Final Thought</h2>

<p>Treat leakage as a system problem until the circuit, accessories, connections, and test setup are verified. Protect the patient, isolate the leak logically, escalate persistent pneumatic faults, and document the verified correction.</p>

<p>That is successful troubleshooting.</p>

</main>
<section style="padding:40px; text-align:center;">
  <h3>Related Guides</h3>
  <div id="related-guides-grid" class="guides-grid" style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;"></div>
</section>
<script src="/related-guides.js?v=20260919"></script>

<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>
  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>
  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>

<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p><a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; <a href="../terms-of-use.html">Terms of Use</a></p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>

</body>
</html>
