<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
<title>Fresenius Kabi Agilia Infusion Pump - Infusion History, Event Log, or Data Export Failure</title>
<meta name="description" content="Troubleshooting missing infusion history, inaccessible event logs, incomplete records, incorrect timestamps, or failed transfer of pump data to reporting software.">
<link rel="stylesheet" href="../style.css?v=20260920">
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
  gtag('config', 'G-1L34E3TJL6');
</script>
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704" crossorigin="anonymous"></script>
<link rel="canonical" href="https://jaketroubleshoots.com/guides/fresenius-kabi-agilia-infusion-history-event-log-or-data-export-failure.html" />
</head>
<body>
<a class="skip-link" href="#page-heading">Skip to content</a>
<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>
  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">Fresenius Kabi Agilia</h1>
  <p>Infusion History, Event Log, or Data Export Failure</p>
</section>

<main style="max-width:900px; margin:40px auto; padding:0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include-if-known">Helpful Details to Include (If Known)</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3><p><a href="/hub-asset.html?slug=infusion-pump">Infusion Pump</a></p>
<h3>Manufacturer</h3><p><a href="/hub-manufacturer.html?slug=fresenius-kabi">Fresenius Kabi</a></p>
<h3>Model</h3><p><a href="/hub-model.html?slug=agilia">Agilia</a></p>

<h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>

<p>Troubleshooting missing infusion history, inaccessible event logs, incomplete records, incorrect timestamps, or failed transfer of pump data to reporting software.</p>

<h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

<h4>1. Ensure Patient Safety First</h4>

<p>Do not interrupt an active infusion solely to investigate history, event-log, or data-export concerns.</p>

<ul>
  <li>Confirm the pump is delivering the prescribed therapy normally.</li>
  <li>Move the patient to another verified pump before restarting, disconnecting, or removing the affected device from service.</li>
  <li>Preserve the pump in its reported condition when the event data may be needed for a medication investigation, incident review, or adverse-event evaluation.</li>
  <li>Record the displayed therapy information before making changes.</li>
</ul>

<p><strong>Expected outcome:</strong> Patient therapy remains uninterrupted, and potentially important device information is preserved.</p>

<h4>2. Clarify What Information Is Missing</h4>

<p>Determine whether the reported problem involves:</p>

<ul>
  <li>Infusion history or graphical history on the pump.</li>
  <li>The pump’s internal event log.</li>
  <li>Missing recent events.</li>
  <li>Incorrect event dates or times.</li>
  <li>Failure to retrieve records using Agilia Partner.</li>
  <li>Failure to transfer data to Vigilant Centerium, Vigilant Insight, or another connected reporting system.</li>
  <li>An exported file that is blank, incomplete, unreadable, or associated with the wrong pump.</li>
</ul>

<p>Record the pump asset number, serial number, software version, approximate event time, and the exact error message.</p>

<p><strong>Expected outcome:</strong> The failure is narrowed to the pump display, internal log, workstation software, connection path, or reporting platform.</p>

<h4>3. Verify the Correct Pump Was Selected</h4>

<p>Compare the pump’s:</p>

<ul>
  <li>Asset tag.</li>
  <li>Serial number.</li>
  <li>Network identity, when applicable.</li>
  <li>Location or bed assignment.</li>
  <li>Date and time of the reported infusion.</li>
</ul>

<p>Confirm that the workstation or reporting application is displaying records for the same physical pump.</p>

<p><strong>Expected outcome:</strong> The missing information is not caused by selecting the wrong device or an outdated device record.</p>

<p>If the correct history appears after selecting the proper pump, document the finding and stop.</p>

<h4>4. Check the Pump’s Local History and Event Log</h4>

<p>Using the approved pump menus, attempt to view:</p>

<ul>
  <li>Flow-rate history.</li>
  <li>Pressure history, when applicable.</li>
  <li>Event-log entries.</li>
  <li>Alarm or status events near the reported time.</li>
</ul>

<p>Agilia configurations may store up to approximately 1,500 events, with older entries eventually overwritten as new events are recorded. Events are normally retained through a routine power cycle.</p>

<p>Do not erase, initialize, or reset the pump while investigating missing records.</p>

<p><strong>Expected outcome:</strong> The information is either available locally or the failure is confirmed to affect the pump’s stored data.</p>

<p>If the required event is visible locally, photograph or transcribe the relevant information according to facility policy and stop unless electronic export is still required.</p>

<h4>5. Confirm the Event Is Within the Retention Window</h4>

<p>Determine whether:</p>

<ul>
  <li>The event occurred recently enough to remain in the pump’s finite event log.</li>
  <li>Heavy pump use may have caused older entries to be overwritten.</li>
  <li>The pump was previously serviced, exchanged, reconfigured, or replaced.</li>
  <li>The requested record may reside in the hospital’s central reporting system rather than on the pump.</li>
</ul>

<p><strong>Expected outcome:</strong> Normal log rollover or device replacement is ruled in or ruled out before assuming a malfunction.</p>

<h4>6. Verify the Pump’s Date and Time</h4>

<p>Compare the pump’s displayed date and time with the facility’s current time.</p>

<p>Check for:</p>

<ul>
  <li>Incorrect date.</li>
  <li>Incorrect time.</li>
  <li>Wrong time zone or daylight-saving offset.</li>
  <li>A large clock difference from the reporting server.</li>
  <li>Records appearing under an unexpected date because the pump clock was incorrect.</li>
</ul>

<p>Do not change the clock until the original value has been documented, especially when the device is involved in an incident review.</p>

<p><strong>Expected outcome:</strong> Records can be searched using the correct time window, or a timestamp discrepancy is identified.</p>

<p>If the records are found under the pump’s actual timestamp, document the clock discrepancy and follow the facility’s approved synchronization process.</p>

<h4>7. Perform a Controlled Power Cycle When Safe</h4>

<p>After the pump has been removed from patient use:</p>

<ul>
  <li>Document the current display and settings.</li>
  <li>Power the pump off normally.</li>
  <li>Wait briefly.</li>
  <li>Reconnect it to approved AC power.</li>
  <li>Restart the pump.</li>
  <li>Re<a href="../biomed-basics/how-to-read-and-use-medical-device-event-logs.html">check the event log</a> or history menu.</li>
</ul>

<p>A routine restart should not normally erase the stored event log.</p>

<p><strong>Expected outcome:</strong> A temporary menu or software-state problem clears without loss of stored records.</p>

<p>If normal history access returns, complete a functional check, document the result, and stop.</p>

<h4>8. Inspect External Communication Connections</h4>

<p>When data retrieval uses a physical connection, docking system, Agilia Link, or service workstation:</p>

<ul>
  <li>Verify the pump is fully seated in the approved docking or communication accessory.</li>
  <li>Inspect external connectors for debris, bent contacts, looseness, or damage.</li>
  <li>Confirm the correct approved communication cable is being used.</li>
  <li>Reseat accessible connectors.</li>
  <li>Try a known-good cable, docking position, or workstation port when permitted.</li>
  <li>Check whether another compatible Agilia pump communicates through the same connection.</li>
</ul>

<p>Do not probe connector pins or open the pump housing.</p>

<p><strong>Expected outcome:</strong> A damaged cable, poor seating condition, or failed external communication accessory is isolated.</p>

<p>If replacing the external accessory restores communication, document the failed component and stop.</p>

<h4>9. Check Wireless or Network Status</h4>

<p>For Agilia Connect installations:</p>

<ul>
  <li>Confirm the pump displays its expected wireless or communication status.</li>
  <li>Verify airplane, transport, or disconnected modes are not active.</li>
  <li>Confirm the pump is within normal wireless coverage.</li>
  <li>Check whether the problem affects one pump, one care area, or the entire fleet.</li>
  <li>Verify the pump is assigned to the expected network and organizational profile.</li>
  <li>Ask the appropriate IT or infusion-integration team whether the server, interface, or wireless service is available.</li>
</ul>

<p>Agilia Connect systems can transfer infusion data through Vigilant Centerium for centralized storage, analysis, and reporting.</p>

<p><strong>Expected outcome:</strong> The problem is separated into a single-pump issue, local coverage issue, or system-wide infrastructure problem.</p>

<h4>10. Verify the Workstation and Application</h4>

<p>At the approved Clinical Engineering workstation:</p>

<ul>
  <li>Confirm Agilia Partner or the applicable Vigilant application opens normally.</li>
  <li>Verify the user account has permission to access logs or export data.</li>
  <li>Confirm the correct pump communication interface is selected.</li>
  <li>Check available storage space and the destination folder.</li>
  <li>Ensure the export location is writable.</li>
  <li>Confirm the filename and format are supported.</li>
  <li>Close and reopen the application.</li>
  <li>Restart the workstation when allowed.</li>
  <li>Test another known-good Agilia pump using the same workstation.</li>
</ul>

<p>Agilia Partner provides Clinical Engineering access to comprehensive event logs, while Vigilant Insight and Centerium support centralized infusion-data reporting.</p>

<p><strong>Expected outcome:</strong> Workstation configuration, permissions, storage, or application problems are ruled out.</p>

<h4>11. Attempt a Controlled Test Export</h4>

<p>Using a pump that is not involved in active patient care:</p>

<ul>
  <li>Record the pump serial number.</li>
  <li>Generate a harmless, identifiable test event if permitted by facility procedure.</li>
  <li>Confirm the event appears in the local pump log.</li>
  <li>Connect the pump through the approved communication path.</li>
  <li>Attempt to retrieve or export the record.</li>
  <li>Confirm the exported record matches the correct pump and timestamp.</li>
</ul>

<p>Do not create simulated clinical data within a production patient record.</p>

<p><strong>Expected outcome:</strong> The failure point is identified between local event creation, pump communication, application retrieval, and file export.</p>

<h4>12. Compare With a Known-Good Pump</h4>

<p>Using the same cable, docking location, network area, workstation, and user account, test another compatible Agilia pump.</p>

<ul>
  <li>If both pumps fail, investigate the accessory, workstation, network, server, or software platform.</li>
  <li>If only the reported pump fails, suspect a pump-specific communication, memory, software, or configuration problem.</li>
  <li>If the event appears locally but not centrally, escalate the communication and data-management path rather than assuming the event was never recorded.</li>
</ul>

<p><strong>Expected outcome:</strong> The problem is isolated to the pump or the supporting infrastructure.</p>

<h4>13. Preserve Records Needed for an Investigation</h4>

<p>When the missing data relates to a medication event, alarm complaint, unexpected delivery, injury, or near miss:</p>

<ul>
  <li>Stop routine troubleshooting that could alter evidence.</li>
  <li>Do not clear logs, reset configuration, upgrade software, or return the pump to service.</li>
  <li>Record all visible information.</li>
  <li>Preserve related administration sets and accessories according to facility policy.</li>
  <li>Notify Risk Management, Pharmacy, Nursing leadership, or the appropriate safety department.</li>
  <li>Follow facility procedures for manufacturer and regulatory reporting.</li>
</ul>

<p><strong>Expected outcome:</strong> Relevant evidence remains available for formal investigation.</p>

<h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>

<p>If local history remains inaccessible, records cannot be retrieved from only this pump, or controlled testing confirms a pump-specific failure, common external causes have been ruled out.</p>

<p>The issue may involve internal memory, communication hardware, pump software, configuration corruption, or another condition requiring authorized service.</p>

<p>The device should be:</p>

<ul>
  <li>Removed from service.</li>
  <li>Labeled Out of Service.</li>
  <li>Sent for repair or bench evaluation.</li>
  <li>Escalated to Fresenius Kabi technical support or an authorized service provider when required.</li>
</ul>

<p>Do not clear logs, initialize memory, reinstall software, or open the pump unless specifically authorized and trained to perform those procedures.</p>

<p>Knowing when to stop protects patient safety and prevents the loss of diagnostic information.</p>

<h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>

<p>Never delay or interrupt patient therapy simply to retrieve infusion history. Transfer the patient to another verified device first, then preserve and evaluate the affected pump in a controlled environment.</p>

<h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>

<p><strong>CCR = Complaint, Cause, Resolution</strong></p>

<h4>Complaint</h4>
<p>What was reported by the clinical staff.</p>
<p><em>Example:</em><br>"Clinical staff reported that infusion records from the Fresenius Kabi Agilia pump were missing from the reporting application."</p>

<h4>Cause</h4>
<p>What was observed during troubleshooting.</p>
<p><em>Example:</em><br>"The event was present in the pump’s local log, but the pump did not communicate through the assigned docking connection; a known-good pump communicated normally at the same location."</p>

<h4>Resolution</h4>
<p>What action was taken.</p>
<p><em>Example:</em><br>"Removed the pump from service, labeled it Out of Service, preserved the event log, and sent it for bench evaluation of the communication system."</p>

<h2 id="section-helpful-details-to-include-if-known" tabindex="-1">Helpful Details to Include (If Known)</h2>

<ul>
  <li>Pump asset tag and serial number</li>
  <li>Agilia pump type and software version</li>
  <li>Date and approximate time of the missing event</li>
  <li>Local history accessible</li>
  <li>Local event log accessible</li>
  <li>Pump date and time verified</li>
  <li>Number or age of available log entries</li>
  <li>Exact application or export error</li>
  <li>Communication cable or dock reseated</li>
  <li>Known-good cable tested</li>
  <li>Known-good docking position tested</li>
  <li>Wireless or network status</li>
  <li>Another pump tested through the same connection</li>
  <li>Agilia Partner or Vigilant application tested</li>
  <li>Export destination and permissions checked</li>
  <li>Incident-related data preserved</li>
  <li>Alarm behavior</li>
  <li>Accessories swapped</li>
  <li>Power behavior</li>
  <li>Environmental factors</li>
  <li>Indicator lights</li>
  <li>Final device status</li>
</ul>

<h2 id="section-final-thought" tabindex="-1">Final Thought</h2>

<p>Infusion-history problems should be approached by protecting the patient, preserving available records, verifying identity and timestamps, and testing each external communication layer logically. Proper escalation and detailed CCR documentation are especially important when pump data may support a clinical or safety investigation.</p>

<p><strong>That is successful troubleshooting.</strong></p>

</main>

<section style="padding:40px; text-align:center;">
  <h3>Related Guides</h3>
  <div id="related-guides-grid" class="guides-grid" style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;"></div>
</section>
<script src="/related-guides.js?v=20260919"></script>

<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>
  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>
  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>

<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p><a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; <a href="../terms-of-use.html">Terms of Use</a></p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>
</body>
</html>
