<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
<title>Fresenius Kabi Ivenix Infusion System Infusion Pump - Air-in-Line or Upstream/Downstream Occlusion Alarm Persists</title>
<meta name="description" content="Persistent air-in-line or occlusion alarms caused by tubing, clamps, patient access, set placement, fluid conditions, accessories, or external sensor contamination.">
<link rel="stylesheet" href="../style.css?v=20260920-2">
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
  gtag('config', 'G-1L34E3TJL6');
</script>
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704" crossorigin="anonymous"></script>
<link rel="canonical" href="https://jaketroubleshoots.com/guides/fresenius-kabi-ivenix-infusion-system-air-in-line-or-upstream-downstream-occlusion-alarm-persists.html" />
</head>
<body>
<a class="skip-link" href="#page-heading">Skip to content</a>

<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>
  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">Fresenius Kabi Ivenix Infusion System</h1>
  <p>Air-in-Line or Upstream/Downstream Occlusion Alarm Persists</p>
</section>

<main style="max-width:900px; margin:40px auto; padding:0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include-if-known">Helpful Details to Include (If Known)</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3>

<p><a href="/hub-asset.html?slug=infusion-pump">Infusion Pump</a></p>

<h3>Manufacturer</h3>

<p><a href="/hub-manufacturer.html?slug=fresenius-kabi">Fresenius Kabi</a></p>

<h3>Model</h3>

<p><a href="/hub-model.html?slug=ivenix-infusion-system">Ivenix Infusion System</a></p>

<h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>

<p>Persistent air-in-line or occlusion alarms caused by tubing, clamps, patient access, set placement, fluid conditions, accessories, or external sensor contamination.</p>

<h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

<h4>1. Protect the Patient and Maintain Therapy</h4>

<p>If an active infusion is affected, assess continuity of therapy with clinical staff and move the patient to another verified pump when interruption or unreliable delivery presents risk. Never defeat or bypass an alarm.</p>

<p>Expected outcome: Patient therapy is maintained safely while the affected pump is evaluated.</p>

<h4>2. Confirm Which Alarm Is Occurring</h4>

<p>Determine whether the pump consistently reports air-in-line, upstream occlusion, downstream occlusion, or alternates between alarms. Record when the alarm occurs: immediately after loading, during priming, shortly after starting, or after running normally.</p>

<p>Expected outcome: The specific failure pattern is established. If the problem is not reproducible and the device passes verification, troubleshooting can stop after documentation.</p>

<h4>3. Inspect the Entire Administration Set</h4>

<p>Trace the tubing from fluid source to patient connection. Look for closed clamps, pinched tubing, tight loops, kinks, crushed tubing, incorrectly positioned stopcocks, filters, check valves, or connectors.</p>

<p>Expected outcome: The fluid path is visibly open and unobstructed. If correcting an external obstruction resolves the alarm, verify delivery and stop troubleshooting.</p>

<h4>4. Check the Fluid Source and Upstream Conditions</h4>

<p>Confirm the fluid container is not empty, improperly vented where applicable, collapsed, positioned incorrectly, or connected through an obstructed accessory.</p>

<p>Expected outcome: Fluid can move freely from the source toward the pump. If the alarm clears after correcting the source condition, troubleshooting can stop after verification.</p>

<h4>5. Inspect for Air and Priming Problems</h4>

<p>Examine the tubing for bubbles, large air gaps, foam, or incomplete priming. Replace or reprime the administration set according to approved clinical procedures if necessary.</p>

<p>Expected outcome: The fluid path is properly primed and free of unacceptable visible air. Persistent air-in-line alarms with a correctly primed known-good set require further evaluation.</p>

<h4>6. Check Set Placement Through the Pump</h4>

<p>Verify that the tubing and cassette are fully seated in the correct path with no twisting, stretching, or partial engagement around accessible sensor areas.</p>

<p>Expected outcome: The administration set is correctly positioned. If reseating the set resolves the alarm, confirm stable operation and stop.</p>

<h4>7. Inspect Accessible Sensor Areas</h4>

<p>With the device removed from patient use, inspect accessible air-detection and pressure-sensing interfaces for contamination, dried fluid, residue, damaged surfaces, or foreign material. Clean only using approved methods.</p>

<p>Expected outcome: Sensor interfaces are clean and undamaged. If external contamination caused the false alarm and cleaning restores reliable operation, verify and stop.</p>

<h4>8. Evaluate the Downstream Path Separately</h4>

<p>If a downstream occlusion is reported, disconnect the pump from patient use and evaluate the disposable tubing independently. Clinical staff should assess the patient access device separately when appropriate.</p>

<p>Expected outcome: The pump is not blamed for resistance caused by the downstream tubing, clamp, connector, or vascular access.</p>

<h4>9. Use a Known-Good Set</h4>

<p>Replace the entire administration set with a known-good compatible set and test the pump outside patient use.</p>

<p>Expected outcome: The pump operates without inappropriate air or occlusion alarms. If so, the original disposable was likely involved and troubleshooting can stop.</p>

<h4>10. Compare With Another Pump if Needed</h4>

<p>If the alarm follows a specific set to another verified pump, investigate the set or fluid path. If multiple known-good sets alarm only on the affected pump, remove it from clinical use.</p>

<p>Expected outcome: The comparison separates disposable/fluid-path problems from a pump-specific detection problem.</p>

<h4>11. Perform Final Functional Verification</h4>

<p>Using an approved setup, confirm normal priming, startup, fluid delivery, and appropriate response to alarm conditions without persistent false alarms.</p>

<p>Expected outcome: The device operates reliably. Any unexplained intermittent or repeated alarm requires removal from service.</p>

<h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>

<p>Common external causes including closed clamps, tubing kinks, air, improper priming, fluid-source problems, patient-side resistance, disposable defects, loading errors, and accessible contamination have been ruled out. A persistent alarm may involve the pump's pressure-sensing system, air-detection system, mechanical loading interface, calibration, or other service-level condition.</p>

<p>Remove the device from service, label it Out of Service, and send it for repair or bench evaluation using appropriate Fresenius Kabi service documentation and approved test equipment. Qualified personnel should perform any required calibration, repair, or configuration.</p>

<p>Return to service only after alarm detection and infusion performance are verified.</p>

<p>Knowing when to stop external troubleshooting is proper troubleshooting.</p>

<h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>

<p>Do not silence or repeatedly restart a pump with unexplained air or occlusion alarms while a patient depends on the infusion.</p>

<h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>



<p><strong>CCR = Complaint, Cause, Resolution</strong></p>

<h4>Complaint</h4>

<p>What was reported by the clinical staff.</p>

<p><em>Example:</em><br>"Nursing reported repeated downstream occlusion alarms shortly after starting an infusion."</p>

<h4>Cause</h4>

<p>What was observed during troubleshooting.</p>

<p><em>Example:</em><br>"Clinical Engineering found the downstream tubing was pinched beneath an accessory clamp and the pump operated normally with the tubing repositioned."</p>

<h4>Resolution</h4>

<p>What action was taken.</p>

<p><em>Example:</em><br>"Corrected the tubing path, verified uninterrupted delivery and normal alarm behavior with a known-good setup, and returned the pump to service."</p>

<h2 id="section-helpful-details-to-include-if-known" tabindex="-1">Helpful Details to Include (If Known)</h2>



<ul>
  <li>Exact alarm displayed</li>
  <li>Timing of alarm occurrence</li>
  <li>Fluid source condition</li>
  <li>Clamp and tubing position</li>
  <li>Visible air or priming condition</li>
  <li>Administration set type</li>
  <li>Patient access excluded from testing</li>
  <li>Accessible sensor-area condition</li>
  <li>Known-good set results</li>
  <li>Comparison with another pump</li>
  <li>Final alarm and delivery verification</li>
  <li>Final device status</li>
</ul>

<h2 id="section-final-thought" tabindex="-1">Final Thought</h2>

<p>Start with the entire fluid path before assuming a pump failure, protect uninterrupted therapy, verify alarm behavior with known-good disposables, and escalate any persistent sensing problem appropriately.</p>

<p>That is successful troubleshooting.</p>

</main>
<section style="padding:40px; text-align:center;">
  <h3>Related Guides</h3>
  <div id="related-guides-grid" class="guides-grid" style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;"></div>
</section>
<script src="/related-guides.js?v=20260919"></script>

<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>
  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>
  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>

<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p><a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; <a href="../terms-of-use.html">Terms of Use</a></p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>

</body>
</html>
