<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
<title>Fresenius Kabi Ivenix Infusion System Infusion Pump - Battery Will Not Charge, Is Not Detected, or Provides Short Runtime</title>
<meta name="description" content="Battery charging, detection, unexpected shutdown, poor runtime, AC-power problems, battery connection issues, aging batteries, or charging-system faults.">
<link rel="stylesheet" href="../style.css?v=20260920-2">
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
  gtag('config', 'G-1L34E3TJL6');
</script>
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704" crossorigin="anonymous"></script>
<link rel="canonical" href="https://jaketroubleshoots.com/guides/fresenius-kabi-ivenix-infusion-system-battery-will-not-charge-is-not-detected-or-provides-short-runtime.html" />
</head>
<body>
<a class="skip-link" href="#page-heading">Skip to content</a>

<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>
  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">Fresenius Kabi Ivenix Infusion System</h1>
  <p>Battery Will Not Charge, Is Not Detected, or Provides Short Runtime</p>
</section>

<main style="max-width:900px; margin:40px auto; padding:0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include-if-known">Helpful Details to Include (If Known)</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3>

<p><a href="/hub-asset.html?slug=infusion-pump">Infusion Pump</a></p>

<h3>Manufacturer</h3>

<p><a href="/hub-manufacturer.html?slug=fresenius-kabi">Fresenius Kabi</a></p>

<h3>Model</h3>

<p><a href="/hub-model.html?slug=ivenix-infusion-system">Ivenix Infusion System</a></p>

<h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>

<p>Battery charging, detection, unexpected shutdown, poor runtime, AC-power problems, battery connection issues, aging batteries, or charging-system faults.</p>

<h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

<h4>1. Protect the Patient and Maintain Therapy</h4>

<p>If the pump cannot reliably operate on battery and patient transport or AC interruption is possible, replace it with a verified pump before troubleshooting.</p>

<p>Expected outcome: Patient therapy does not depend on uncertain battery operation.</p>

<h4>2. Confirm the Exact Battery Complaint</h4>

<p>Determine whether the battery is not detected, will not charge, charges slowly, reports full but runs briefly, discharges rapidly, or causes shutdown when AC is removed.</p>

<p>Expected outcome: The battery failure mode is clearly identified.</p>

<h4>3. Verify the AC Source</h4>

<p>Connect the pump to a known-good grounded outlet. Confirm the outlet is functional using an appropriate method and inspect the power connection for secure engagement.</p>

<p>Expected outcome: Reliable AC power reaches the pump. If charging resumes after correcting the power source, continue verification and stop once normal charging is confirmed.</p>

<h4>4. Inspect the Power Cord and External Connections</h4>

<p>Check the cord, plug, strain relief, and accessible power inlet for damage, looseness, contamination, or overheating.</p>

<p>Expected outcome: The external power path is physically intact. Damage requires removal from service.</p>

<h4>5. Observe Charging and Battery Indicators</h4>

<p>With the pump connected to AC, observe whether the expected battery/charging status appears and whether the device recognizes the battery.</p>

<p>Expected outcome: The battery is detected and charging status behaves normally.</p>

<h4>6. Allow Appropriate Charging Opportunity</h4>

<p>If the device has been stored discharged, connect it to AC according to normal facility handling practices before judging runtime. Do not assume an immediate failure from a deeply discharged battery alone.</p>

<p>Expected outcome: Battery status improves and stabilizes. If it remains absent or unchanged, continue troubleshooting.</p>

<h4>7. Inspect Accessible Battery Interfaces if Authorized</h4>

<p>If the battery is user-accessible under facility procedures, inspect the battery and accessible contacts for swelling, leakage, corrosion, contamination, loose fit, or physical damage. Do not open the battery pack.</p>

<p>Expected outcome: The battery is physically intact and properly seated. Any swollen, leaking, overheated, or damaged battery requires immediate removal from service and appropriate battery handling.</p>

<h4>8. Reseat or Substitute a Known-Good Battery if Approved</h4>

<p>When permitted and without internal disassembly, reseat the battery or test with a known-good compatible battery.</p>

<p>Expected outcome: If the pump charges and runs normally with the known-good battery, the original battery is suspect and should be replaced through the approved process.</p>

<h4>9. Perform a Controlled Battery Runtime Check</h4>

<p>Outside patient use, allow the pump to operate on battery under an approved test condition and compare performance to the facility's accepted service criteria or manufacturer guidance.</p>

<p>Expected outcome: Battery operation meets applicable acceptance criteria. Do not invent or substitute an arbitrary runtime threshold.</p>

<h4>10. Check AC-to-Battery Switchover</h4>

<p>While the pump is operating in a controlled non-patient test, disconnect AC and confirm the device continues operating normally on battery without unexpected restart or shutdown.</p>

<p>Expected outcome: The pump transitions reliably to battery power.</p>

<h4>11. Verify Recovery to AC Charging</h4>

<p>Reconnect AC and confirm normal operation continues and the charging indication returns.</p>

<p>Expected outcome: AC and battery operation transition normally in both directions.</p>

<h4>12. Perform Final Functional Verification</h4>

<p>Confirm battery detection, charging, AC operation, battery operation, switchover, and applicable battery performance testing before returning the pump to service.</p>

<p>Expected outcome: Battery performance is reliable. Any unresolved short runtime, intermittent detection, overheating, or shutdown requires removal from service.</p>

<h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>

<p>Common external causes including bad outlets, damaged power cords, poor battery seating, depleted batteries, and a defective replaceable battery have been ruled out. Persistent symptoms may involve the charging circuit, internal power distribution, battery communication, connectors, or service-level power electronics.</p>

<p>Remove the device from service, label it Out of Service, and send it for repair or bench evaluation. Use approved Fresenius Kabi service documentation and appropriate test equipment. Internal power-system repair should be performed only by qualified personnel.</p>

<p>Return to service only after applicable electrical safety, charging, switchover, battery, and functional testing is complete.</p>

<p>Knowing when to stop external troubleshooting is proper troubleshooting.</p>

<h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>

<p>Do not send a pump on transport when battery runtime or AC-to-battery switchover is uncertain.</p>

<h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>



<p><strong>CCR = Complaint, Cause, Resolution</strong></p>

<h4>Complaint</h4>

<p>What was reported by the clinical staff.</p>

<p><em>Example:</em><br>"Nursing reported that the Ivenix pump showed a charged battery but shut down shortly after being unplugged for transport."</p>

<h4>Cause</h4>

<p>What was observed during troubleshooting.</p>

<p><em>Example:</em><br>"Clinical Engineering confirmed the installed battery had severely reduced runtime while the pump operated normally with a known-good battery."</p>

<h4>Resolution</h4>

<p>What action was taken.</p>

<p><em>Example:</em><br>"Replaced the battery through the approved process, verified charging and AC-to-battery switchover, completed battery performance testing, and returned the pump to service."</p>

<h2 id="section-helpful-details-to-include-if-known" tabindex="-1">Helpful Details to Include (If Known)</h2>



<ul>
  <li>Battery symptom reported</li>
  <li>AC outlet tested</li>
  <li>Power-cord condition</li>
  <li>Battery detected or not detected</li>
  <li>Charging indication</li>
  <li>Battery physical condition</li>
  <li>Known-good battery comparison</li>
  <li>Runtime test result</li>
  <li>AC-to-battery switchover result</li>
  <li>Applicable acceptance criteria used</li>
  <li>Final charging status</li>
  <li>Final device status</li>
</ul>

<h2 id="section-final-thought" tabindex="-1">Final Thought</h2>

<p>Battery complaints should be separated into AC-source, battery, connection, and charging-system causes before internal failure is assumed, with transport safety and verified switchover given particular attention.</p>

<p>That is successful troubleshooting.</p>

</main>
<section style="padding:40px; text-align:center;">
  <h3>Related Guides</h3>
  <div id="related-guides-grid" class="guides-grid" style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;"></div>
</section>
<script src="/related-guides.js?v=20260919"></script>

<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>
  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>
  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>

<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p><a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; <a href="../terms-of-use.html">Terms of Use</a></p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>

</body>
</html>
