<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
<title>Fresenius Kabi Ivenix Infusion System Infusion Pump - Pump Will Not Recognize or Load the Administration Set</title>
<meta name="description" content="Administration set loading, detection, door/retainer engagement, tubing placement, damaged disposables, contamination, or external sensor-area problems preventing setup.">
<link rel="stylesheet" href="../style.css?v=20260920-2">
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
  gtag('config', 'G-1L34E3TJL6');
</script>
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704" crossorigin="anonymous"></script>
<link rel="canonical" href="https://jaketroubleshoots.com/guides/fresenius-kabi-ivenix-infusion-system-pump-will-not-recognize-or-load-the-administration-set.html" />
</head>
<body>
<a class="skip-link" href="#page-heading">Skip to content</a>

<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>
  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">Fresenius Kabi Ivenix Infusion System</h1>
  <p>Pump Will Not Recognize or Load the Administration Set</p>
</section>

<main style="max-width:900px; margin:40px auto; padding:0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include-if-known">Helpful Details to Include (If Known)</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3>

<p><a href="/hub-asset.html?slug=infusion-pump">Infusion Pump</a></p>

<h3>Manufacturer</h3>

<p><a href="/hub-manufacturer.html?slug=fresenius-kabi">Fresenius Kabi</a></p>

<h3>Model</h3>

<p><a href="/hub-model.html?slug=ivenix-infusion-system">Ivenix Infusion System</a></p>

<h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>

<p>Administration set loading, detection, door/retainer engagement, tubing placement, damaged disposables, contamination, or external sensor-area problems preventing setup.</p>

<h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

<h4>1. Protect the Patient and Maintain Therapy</h4>

<p>If the pump is connected to a patient and therapy cannot safely be interrupted, transfer the infusion to another verified pump using appropriate clinical procedures before troubleshooting. Do not repeatedly manipulate the set while the patient depends on the affected channel.</p>

<p>Expected outcome: Patient therapy is maintained on reliable equipment and the affected pump is available for safe evaluation.</p>

<h4>2. Confirm the Exact Reported Condition</h4>

<p>Determine whether the pump will not accept the set, will not complete loading, reports the set as absent, repeatedly releases it, or fails only with a particular set. Note whether the problem occurs before or after the pumping mechanism engages.</p>

<p>Expected outcome: The failure is reproduced or clearly characterized. If the problem cannot be reproduced and the pump passes functional verification with an approved set, troubleshooting can stop after documentation.</p>

<h4>3. Inspect the Administration Set</h4>

<p>Verify that the administration set is the correct approved type for the Ivenix Infusion System. Inspect the cassette/tubing interfaces for deformation, damaged components, contamination, kinks, or packaging damage.</p>

<p>Expected outcome: The set is correct and physically intact. If replacing a damaged or questionable disposable resolves the problem, troubleshooting can stop after verification.</p>

<h4>4. Verify Set Orientation and Routing</h4>

<p>Reload the administration set according to the approved loading path. Confirm that tubing is fully seated, not twisted, stretched, doubled over, or trapped outside its intended guides.</p>

<p>Expected outcome: The set seats normally and the pump recognizes it. If recognition is restored, complete a functional check and stop troubleshooting.</p>

<h4>5. Inspect the Loading Area</h4>

<p>With the pump removed from clinical use, inspect accessible set-loading surfaces, guides, retainers, doors, and sensor windows for dried fluid, adhesive residue, foreign material, or physical obstruction. Clean only using approved methods.</p>

<p>Expected outcome: The loading area is clean and unobstructed. If removal of an external obstruction restores normal loading, verify operation and stop.</p>

<h4>6. Check Door, Latch, and Retainer Movement</h4>

<p>Operate accessible loading components without forcing them. Look for looseness, binding, incomplete closure, cracked plastic, or a latch that does not remain securely engaged.</p>

<p>Expected outcome: All accessible loading components move freely and remain properly secured. Mechanical damage requires removal from service.</p>

<h4>7. Try a Known-Good Administration Set</h4>

<p>Use a new, known-good compatible administration set from a different package or lot when practical.</p>

<p>Expected outcome: A known-good set loads and is recognized. If so, suspect the original disposable or lot rather than the pump and document the comparison.</p>

<h4>8. Compare With Another Known-Good Pump</h4>

<p>If multiple sets fail in the affected pump, test one of those sets on another verified Ivenix pump when allowed by facility procedures.</p>

<p>Expected outcome: The comparison helps distinguish a disposable issue from a pump-specific problem. A pump-specific repeatable failure requires escalation.</p>

<h4>9. Restart the Pump Outside Patient Use</h4>

<p>If the loading mechanism appears normal but recognition remains unavailable, perform a normal power cycle with the device disconnected from patient therapy. Do not use unauthorized service functions or configuration changes.</p>

<p>Expected outcome: The pump completes startup and recognizes a properly installed set. If recognition returns and remains stable through repeated loading checks, troubleshooting can stop.</p>

<h4>10. Perform Final Functional Verification</h4>

<p>Load a known-good approved set and confirm the pump consistently detects it, accepts setup, completes the normal loading sequence, and shows no related alarms before returning it to service.</p>

<p>Expected outcome: Administration-set recognition is repeatable and reliable. If any part remains intermittent, remove the pump from service.</p>

<h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>

<p>Common external causes such as incorrect disposables, damaged sets, improper routing, contamination, obstruction, and loading technique have been ruled out. A persistent problem may involve the loading mechanism, set-detection system, sensor alignment, mechanical components, or service-level configuration.</p>

<p>Remove the device from service, label it Out of Service, and send it for repair or bench evaluation. Evaluate it using appropriate Fresenius Kabi service documentation and approved test equipment. Internal repair or adjustment should be performed only by qualified personnel.</p>

<p>Do not return the pump to clinical use until administration-set detection, loading, pumping operation, alarms, and applicable performance testing are successfully completed.</p>

<p>Knowing when to stop external troubleshooting is proper troubleshooting.</p>

<h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>

<p>Never troubleshoot an unreliable set-loading mechanism while a patient depends on the affected infusion channel.</p>

<h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>



<p><strong>CCR = Complaint, Cause, Resolution</strong></p>

<h4>Complaint</h4>

<p>What was reported by the clinical staff.</p>

<p><em>Example:</em><br>"Nursing reported that the Ivenix pump repeatedly failed to recognize the administration set during setup."</p>

<h4>Cause</h4>

<p>What was observed during troubleshooting.</p>

<p><em>Example:</em><br>"Clinical Engineering found the original administration set cassette was deformed and would not seat correctly in the loading area."</p>

<h4>Resolution</h4>

<p>What action was taken.</p>

<p><em>Example:</em><br>"Replaced the disposable with a known-good approved set, confirmed normal loading and detection through repeated tests, and returned the pump to service."</p>

<h2 id="section-helpful-details-to-include-if-known" tabindex="-1">Helpful Details to Include (If Known)</h2>



<ul>
  <li>Exact loading message or symptom</li>
  <li>Administration set type and lot if relevant</li>
  <li>Whether multiple sets were tested</li>
  <li>Condition of tubing and cassette</li>
  <li>Loading-area cleanliness</li>
  <li>Door or retainer condition</li>
  <li>Known-good set comparison</li>
  <li>Known-good pump comparison</li>
  <li>Results after power cycle</li>
  <li>Final functional verification</li>
  <li>Final device status</li>
</ul>

<h2 id="section-final-thought" tabindex="-1">Final Thought</h2>

<p>Protect the patient first, verify the disposable and loading path before suspecting internal failure, use known-good comparisons, and escalate any repeatable mechanical or detection problem with clear CCR documentation.</p>

<p>That is successful troubleshooting.</p>

</main>
<section style="padding:40px; text-align:center;">
  <h3>Related Guides</h3>
  <div id="related-guides-grid" class="guides-grid" style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;"></div>
</section>
<script src="/related-guides.js?v=20260919"></script>

<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>
  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>
  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>

<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p><a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; <a href="../terms-of-use.html">Terms of Use</a></p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>

</body>
</html>
