<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
<title>Fresenius Kabi Ivenix Infusion System Infusion Pump - Touchscreen Is Blank, Frozen, or Registers Touch in the Wrong Location</title>
<meta name="description" content="Blank displays, frozen user interfaces, intermittent touch response, incorrect touch registration, external contamination, power problems, or display-control faults.">
<link rel="stylesheet" href="../style.css?v=20260920-2">
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
  gtag('config', 'G-1L34E3TJL6');
</script>
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704" crossorigin="anonymous"></script>
<link rel="canonical" href="https://jaketroubleshoots.com/guides/fresenius-kabi-ivenix-infusion-system-touchscreen-is-blank-frozen-or-registers-touch-in-the-wrong-location.html" />
</head>
<body>
<a class="skip-link" href="#page-heading">Skip to content</a>

<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>
  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">Fresenius Kabi Ivenix Infusion System</h1>
  <p>Touchscreen Is Blank, Frozen, or Registers Touch in the Wrong Location</p>
</section>

<main style="max-width:900px; margin:40px auto; padding:0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include-if-known">Helpful Details to Include (If Known)</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3>

<p><a href="/hub-asset.html?slug=infusion-pump">Infusion Pump</a></p>

<h3>Manufacturer</h3>

<p><a href="/hub-manufacturer.html?slug=fresenius-kabi">Fresenius Kabi</a></p>

<h3>Model</h3>

<p><a href="/hub-model.html?slug=ivenix-infusion-system">Ivenix Infusion System</a></p>

<h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>

<p>Blank displays, frozen user interfaces, intermittent touch response, incorrect touch registration, external contamination, power problems, or display-control faults.</p>

<h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

<h4>1. Protect the Patient and Maintain Therapy</h4>

<p>If the touchscreen or display becomes unreliable during an active infusion, transfer therapy to another verified pump when clinically appropriate. Do not attempt to operate a pump with an unreadable or misregistering control interface.</p>

<p>Expected outcome: Patient therapy continues on reliable equipment.</p>

<h4>2. Confirm the Exact Display Failure</h4>

<p>Determine whether the screen is completely blank, illuminated without content, frozen on one image, slow to respond, intermittently responsive, or registering touches in the wrong location.</p>

<p>Expected outcome: The failure pattern is clearly established.</p>

<h4>3. Check Basic Power Status</h4>

<p>Confirm whether the pump shows any signs of power such as indicators, sounds, or other expected activity. Connect the pump to a verified AC source if battery state is uncertain.</p>

<p>Expected outcome: Adequate power is available. If the screen returns with stable AC power and no further abnormality, continue verification before returning the device to service.</p>

<h4>4. Inspect the Screen Surface</h4>

<p>Check for fluid, gel, cleaning residue, adhesive, a damaged protective layer, cracks, impact marks, or foreign material that could interfere with touch detection.</p>

<p>Expected outcome: The screen surface is clean, dry, intact, and unobstructed. If cleaning resolves inaccurate touch response, verify repeatedly and stop.</p>

<h4>5. Remove External Touch Interference</h4>

<p>Ensure nothing is pressing against the display, including mounting hardware, tubing, labels, accessories, gloved items, or objects resting on the screen.</p>

<p>Expected outcome: The touchscreen responds only to deliberate input.</p>

<h4>6. Check Environmental Conditions</h4>

<p>Determine whether the device has been exposed to excessive moisture, recent cleaning solution, condensation, unusual heat, or cold.</p>

<p>Expected outcome: The pump is in a normal operating environment. A device showing liquid intrusion, condensation, or physical damage should be removed from service.</p>

<h4>7. Perform a Normal Restart</h4>

<p>With the pump disconnected from patient use, perform the normal shutdown and restart process. Do not use undocumented key combinations or service menus.</p>

<p>Expected outcome: The pump completes startup and the interface becomes responsive. If function remains stable through repeated checks, continue to final verification.</p>

<h4>8. Evaluate Touch Accuracy Across the Screen</h4>

<p>Test multiple normal user controls in different regions of the touchscreen without changing clinically significant configuration unnecessarily.</p>

<p>Expected outcome: Touches register consistently at the selected locations. Offset, missed, or phantom touches indicate an unsafe control-interface problem.</p>

<h4>9. Check for Recurrent Freezing</h4>

<p>Allow the pump to remain powered while navigating standard screens and loading a non-patient test setup.</p>

<p>Expected outcome: The display remains responsive without freezing or unexpected resets.</p>

<h4>10. Compare With a Known-Good Device</h4>

<p>If response seems unusually slow or inconsistent, compare normal interface behavior with another verified Ivenix pump of the same configuration.</p>

<p>Expected outcome: Device-specific abnormal behavior is confirmed or ruled out.</p>

<h4>11. Perform Final Functional Verification</h4>

<p>Confirm the screen is readable, touchscreen response is accurate, alarms and prompts are visible, and the pump can be safely programmed using normal controls.</p>

<p>Expected outcome: The user interface is consistently reliable. Any intermittent display or touch problem requires removal from service.</p>

<h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>

<p>External causes such as poor power, screen contamination, external pressure, environmental moisture, and temporary software lockup have been ruled out. Persistent symptoms may involve the display assembly, touchscreen digitizer, internal connections, control electronics, software, or service-level calibration.</p>

<p>Remove the device from service, label it Out of Service, and send it for repair or bench evaluation. Use appropriate Fresenius Kabi service documentation and approved test equipment. Internal repair or touchscreen calibration should be performed only by qualified personnel using authorized procedures.</p>

<p>Return to service only after the display, touchscreen, programming interface, and alarms have been fully verified.</p>

<p>Knowing when to stop external troubleshooting is proper troubleshooting.</p>

<h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>

<p>A touchscreen that occasionally selects the wrong control is not acceptable for continued infusion use even if the display otherwise appears normal.</p>

<h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>



<p><strong>CCR = Complaint, Cause, Resolution</strong></p>

<h4>Complaint</h4>

<p>What was reported by the clinical staff.</p>

<p><em>Example:</em><br>"Nursing reported that the Ivenix touchscreen responded to selections several centimeters away from where staff touched."</p>

<h4>Cause</h4>

<p>What was observed during troubleshooting.</p>

<p><em>Example:</em><br>"Clinical Engineering found dried cleaning residue across the touchscreen surface causing inconsistent touch response."</p>

<h4>Resolution</h4>

<p>What action was taken.</p>

<p><em>Example:</em><br>"Cleaned the display using the approved method, verified accurate touch registration throughout the screen and normal pump operation, and returned the device to service."</p>

<h2 id="section-helpful-details-to-include-if-known" tabindex="-1">Helpful Details to Include (If Known)</h2>



<ul>
  <li>Blank, frozen, offset, or intermittent symptom</li>
  <li>AC versus battery operation</li>
  <li>Screen illumination status</li>
  <li>Physical damage</li>
  <li>Fluid or cleaning residue</li>
  <li>Environmental exposure</li>
  <li>Restart result</li>
  <li>Areas of touchscreen affected</li>
  <li>Known-good comparison</li>
  <li>Whether freezing recurred</li>
  <li>Final interface verification</li>
  <li>Final device status</li>
</ul>

<h2 id="section-final-thought" tabindex="-1">Final Thought</h2>

<p>An infusion pump requires a reliable control interface. Rule out power, contamination, and environmental causes first, but remove the device from service whenever touch accuracy or display reliability remains uncertain.</p>

<p>That is successful troubleshooting.</p>

</main>
<section style="padding:40px; text-align:center;">
  <h3>Related Guides</h3>
  <div id="related-guides-grid" class="guides-grid" style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;"></div>
</section>
<script src="/related-guides.js?v=20260919"></script>

<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>
  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>
  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>

<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p><a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; <a href="../terms-of-use.html">Terms of Use</a></p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>

</body>
</html>
