<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
  <title>GE Avance Anesthesia Machine Ventilator Alarms / Poor Ventilation</title>
  <meta name="description" content="Guide for troubleshooting ventilator alarms and poor ventilation in GE Avance anesthesia machines, focusing on external causes first.">
  <link rel="stylesheet" href="../style.css?v=20260920-2">
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());

  gtag('config', 'G-1L34E3TJL6');
</script>
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704"
     crossorigin="anonymous"></script>
  <link rel="canonical" href="https://jaketroubleshoots.com/guides/ge-avance-poor-ventilation.html" />
</head>
<body>
<a class="skip-link" href="#page-heading">Skip to content</a>
  <header>
    <a href="../index.html" class="site-logo">
      <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
      <span class="logo-text">Jake Troubleshoots</span>
    </a>
    <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
  </header>

  <section class="hero">
    <h1 id="page-heading" tabindex="-1">GE Avance Anesthesia Machine</h1>
    <p>Ventilator Alarms / Poor Ventilation</p>
  </section>

  <main style="max-width: 900px; margin: 40px auto; padding: 0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include">Helpful Details to Include</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3>
    <p><a href="/hub-asset.html?slug=anesthesia-machine">Anesthesia Machine</a></p>

    <h3>Manufacturer</h3>
    <p><a href="/hub-manufacturer.html?slug=ge-healthcare">GE Healthcare</a></p>

    <h3>Model</h3>
    <p><a href="/hub-model.html?slug=avance">Avance</a></p>

    <h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>
    <p>This guide addresses situations where the GE Avance anesthesia machine:</p>
    <ul>
      <li>Triggers ventilator alarms such as “High Pressure,” “Low Tidal Volume,” or “Apnea”</li>
      <li>Delivers inadequate or inconsistent ventilation</li>
      <li>Shows unexpected changes in airway pressures or volumes</li>
    </ul>
    <p>Focus is on external, easily verifiable causes first—before considering internal failure or advanced service.</p>

    <h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

    <h4>Verify Patient Circuit Connections</h4>
    <ul>
      <li>Check that all tubing, Y-piece, and patient connectors are securely attached.</li>
      <li>Ensure no kinks, twists, or disconnections exist.</li>
    </ul>
    <p><em>Why:</em> Loose or obstructed circuits are a common cause of poor ventilation alarms.</p>

    <h4>Inspect the Breathing Circuit and Filters</h4>
    <ul>
      <li>Look for wet or clogged HME filters, CO₂ absorbent, or bacterial filters.</li>
      <li>Replace if saturated or visibly obstructed.</li>
    </ul>
    <p><em>Why:</em> Resistance from obstructions can trigger high-pressure alarms.</p>

    <h4>Check Endotracheal Tube (ETT) Placement</h4>
    <ul>
      <li>Confirm that the ETT is correctly positioned and not blocked.</li>
      <li>Suction secretions if needed.</li>
    </ul>
    <p><em>Why:</em> Patient-side obstruction often mimics ventilator malfunction.</p>

    <h4>Assess Ventilator Settings and Mode</h4>
    <ul>
      <li>Confirm tidal volume, rate, inspiratory time, and pressure limits are appropriate for patient size and mode.</li>
      <li>Reset to standard adult or pediatric parameters if needed.</li>
    </ul>
    <p><em>Why:</em> Incorrect settings can cause alarms even with a functional machine.</p>

    <h4>Verify Power and Gas Supply</h4>
    <ul>
      <li>Check oxygen, air, and nitrous supply pressures.</li>
      <li>Ensure backup battery is charged if operating on battery power.</li>
    </ul>
    <p><em>Why:</em> Low gas supply or power instability can reduce ventilator performance.</p>

    <h4>Perform Visual and Audible Alarm Checks</h4>
    <ul>
      <li>Look for any warning indicators on the screen.</li>
      <li>Listen for unexpected hissing or leaks.</li>
    </ul>
    <p><em>Why:</em> Early detection of leaks prevents patient harm.</p>

    <h4>Conduct a Leak Test (Machine Only)</h4>
    <ul>
      <li>With the patient disconnected, perform a machine leak test following standard external procedures.</li>
    </ul>
    <p><em>Why:</em> Confirms whether the ventilator and circuit can hold pressure.</p>

    <h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>
    <p>Common external causes (circuit, filters, ETT, gas supply, settings) have been ruled out.</p>
    <p>Device should be:</p>
    <ul>
      <li>Removed from service</li>
      <li>Labeled Out of Service</li>
      <li>Sent for bench evaluation or GE Healthcare service</li>
    </ul>
    <p>Knowing when to escalate is a key part of safe, effective troubleshooting.</p>

    <h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>
    <p>Never troubleshoot ventilation alarms while a patient is actively connected if another ventilator is available.</p>
    <p>Move the patient to a functioning anesthesia machine before performing in-depth troubleshooting.</p>
    <p>Only use the problematic machine for testing after patient safety is secured.</p>

    <h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>
    <p><strong>CCR = Complaint, Cause, Resolution</strong></p>

    <h4>Complaint</h4>
    <p>What was reported by the clinical staff.</p>
    <p><em>Example:</em><br>
    “Ventilator alarmed and patient tidal volumes are low during case.”</p>

    <h4>Cause</h4>
    <p>What was observed during troubleshooting.</p>
    <p><em>Example:</em><br>
    “High airway pressures noted; circuit tubing kinked and HME filter partially saturated.”</p>

    <h4>Resolution</h4>
    <p>What action was taken.</p>
    <p><em>Example:</em><br>
    “Straightened tubing and replaced filter; ventilator function returned to normal. Device tested and returned to service.”</p>

    <h2 id="section-helpful-details-to-include" tabindex="-1">Helpful Details to Include</h2>
    <ul>
      <li>Circuit connections verified</li>
      <li>Filters and absorbent replaced</li>
      <li>Leak test results</li>
      <li>Alarm behavior and screen messages</li>
      <li>Patient size and ventilator settings</li>
      <li>Final device status (operational, removed, or sent for repair)</li>
    </ul>

    <h2 id="section-final-thought" tabindex="-1">Final Thought</h2>
    <p>Patient safety comes first. Always confirm the patient is ventilated effectively before troubleshooting the machine. Logical, stepwise troubleshooting saves time, prevents unnecessary repairs, and ensures proper escalation. Proper documentation captures the cause and resolution for future reference.</p>
    <p><strong>That is successful troubleshooting.</strong></p>
</main>
  <section style="padding:40px; text-align:center;"><h3>Related Guides</h3>

  <div id="related-guides-grid"
       class="guides-grid"
       style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;">
  </div>
</section>

<script src="/related-guides.js?v=20260919"></script>


  <section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>

  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>

  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>

<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p>
    <a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; 
    <a href="../terms-of-use.html">Terms of Use</a>
  </p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>
</body>
</html>
