<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
<title>GE Healthcare Avance Anesthesia Machine - Network, Data Export, or Patient Monitor Communication Failure</title>
<meta name="description" content="Troubleshooting missing network connectivity, failed data export, or communication loss between the Avance, patient monitor, documentation system, or connected interface.">
<link rel="stylesheet" href="../style.css?v=20260919">
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
  gtag('config', 'G-1L34E3TJL6');
</script>
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704" crossorigin="anonymous"></script>
<link rel="canonical" href="https://jaketroubleshoots.com/guides/ge-healthcare-avance-network-data-export-or-patient-monitor-communication-failure.html" />
</head>
<body>
<a class="skip-link" href="#page-heading">Skip to content</a>

<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>
  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">GE Healthcare Avance</h1>
  <p>Network, Data Export, or Patient Monitor Communication Failure</p>
</section>

<main style="max-width:900px; margin:40px auto; padding:0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include-if-known">Helpful Details to Include (If Known)</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3>
<p><a href="/hub-asset.html?slug=anesthesia-machine">Anesthesia Machine</a></p>

<h3>Manufacturer</h3>
<p><a href="/hub-manufacturer.html?slug=ge-healthcare">GE Healthcare</a></p>

<h3>Model</h3>
<p><a href="/hub-model.html?slug=avance">Avance</a></p>

<h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>

<p>Troubleshooting missing network connectivity, failed data export, or communication loss between the Avance, patient monitor, documentation system, or connected interface.</p>

<h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

<h4>1. Ensure Patient Safety First</h4>

<p>Do not perform extended communication troubleshooting while the Avance is supporting an active patient.</p>

<p>If patient data is not transferring during a procedure:</p>

<ul>
  <li>Confirm ventilation, gas delivery, local monitoring, and alarms remain functional.</li>
  <li>Notify the anesthesia provider that automatic data transfer is unavailable.</li>
  <li>Use approved independent monitoring and downtime-documentation procedures.</li>
  <li>Move the patient to another verified anesthesia machine if local monitoring or therapy performance is also questionable.</li>
</ul>

<p><strong>Expected:</strong> Patient care continues safely without depending on the failed communication pathway.</p>

<p>If patient safety has been established, continue troubleshooting off patient or without disrupting active therapy.</p>

<h4>2. Confirm the Exact Failure</h4>

<p>Determine which function is affected:</p>

<ul>
  <li>Avance data is missing from the patient monitor.</li>
  <li>Patient information is not reaching the anesthesia machine.</li>
  <li>Data is not transferring to the electronic medical record.</li>
  <li><a href="../biomed-basics/basic-networking-for-medical-equipment.html">Network connection</a> is unavailable.</li>
  <li>Exported case data is incomplete or missing.</li>
  <li>Communication fails only in one operating room.</li>
  <li>Communication fails with every connected system.</li>
</ul>

<p>Record any displayed communication message, network symbol, warning, or downstream interface error.</p>

<p><strong>Expected:</strong> The failed <a href="../biomed-basics/how-to-troubleshoot-communication-failures.html">communication path</a> is clearly identified before connections or settings are changed.</p>

<h4>3. Verify the Avance Is Otherwise Operating Normally</h4>

<p>Confirm that the anesthesia machine:</p>

<ul>
  <li>Completes startup without unrelated system errors.</li>
  <li>Displays ventilation and gas-monitoring information locally.</li>
  <li>Responds normally to controls.</li>
  <li>Has a stable date and time.</li>
  <li>Does not repeatedly restart or freeze.</li>
</ul>

<p><strong>Expected:</strong> The problem is isolated to communication or data transfer rather than a broader system malfunction.</p>

<p>If the machine is unstable or local clinical functions are affected, remove it from service and escalate for repair.</p>

<h4>4. Inspect External Communication Cables</h4>

<p>Check all accessible network, serial, USB, video, and interface cables associated with the failed connection.</p>

<p>Look for:</p>

<ul>
  <li>Loose connectors</li>
  <li>Damaged locking tabs</li>
  <li>Bent connector pins</li>
  <li>Crushed or sharply bent cables</li>
  <li>Strained connections</li>
  <li>Contamination or fluid exposure</li>
  <li>Cables connected to the wrong port</li>
</ul>

<p>Disconnect and securely reconnect cables only when doing so will not interrupt active patient care or another clinical system.</p>

<p><strong>Expected:</strong> All communication cables are correctly routed, fully seated, and undamaged.</p>

<p>If reseating the cable restores communication, verify stable operation and stop troubleshooting.</p>

<h4>5. Confirm the Correct Connection Path</h4>

<p>Trace the complete communication path from the Avance to its destination. This may include:</p>

<ul>
  <li>Patient monitor</li>
  <li>Interface adapter</li>
  <li>Device concentrator</li>
  <li>Network switch</li>
  <li>Wall data outlet</li>
  <li>Integration server</li>
  <li>Anesthesia documentation system</li>
</ul>

<p>Confirm that each cable is connected to the intended port and that no adapter has been bypassed, exchanged, or disconnected.</p>

<p><strong>Expected:</strong> The physical connection matches the facility’s approved integration design.</p>

<h4>6. Check External Device Power and Status</h4>

<p>Verify that connected components are powered and operating normally, including:</p>

<ul>
  <li>Patient monitor</li>
  <li>Interface converter</li>
  <li>Device adapter</li>
  <li>Network switch</li>
  <li>Integration gateway</li>
  <li>Documentation workstation</li>
</ul>

<p>Check for normal power indicators and absence of fault lights.</p>

<p><strong>Expected:</strong> Every component in the communication chain is powered and available.</p>

<p>If an external adapter or monitor is powered off or faulted, restore or replace that component and retest communication.</p>

<h4>7. Test the Cable or Wall Connection</h4>

<p>When approved by facility policy:</p>

<ul>
  <li>Substitute a known-good communication cable.</li>
  <li>Test the Avance on a known-good network outlet.</li>
  <li>Connect the original cable to a known-working compatible device.</li>
  <li>Check the wall outlet or switch port with the network or integration team.</li>
</ul>

<p>Do not connect the machine to an unapproved clinical network or change network infrastructure without authorization.</p>

<p><strong>Expected:</strong> The test identifies whether the failure follows the cable, wall outlet, switch port, or Avance.</p>

<p>If the replacement cable or alternate approved outlet resolves the problem, replace or report the failed external component and stop troubleshooting.</p>

<h4>8. Compare With Another Working Location</h4>

<p>Determine whether the problem occurs:</p>

<ul>
  <li>Only in one operating room</li>
  <li>Only with one patient monitor</li>
  <li>Only with one documentation workstation</li>
  <li>On multiple Avance machines</li>
  <li>Across an entire department</li>
</ul>

<p>Compare cable routing, interface equipment, network status, and approved configuration with a working room.</p>

<p><strong>Expected:</strong> The failure is narrowed to the Avance, room infrastructure, downstream system, or facility-wide interface.</p>

<p>A room-specific failure commonly points toward the outlet, cable, adapter, switch port, or local configuration rather than the anesthesia machine.</p>

<h4>9. Verify Patient Monitor Communication</h4>

<p>If communication with a patient monitor has failed:</p>

<ul>
  <li>Confirm the monitor is powered and functioning.</li>
  <li>Verify the correct interface cable is installed.</li>
  <li>Confirm the monitor recognizes its acquisition modules and connected devices.</li>
  <li>Check whether other parameters from the monitor reach the destination system.</li>
  <li>Review the monitor for interface or network messages.</li>
  <li>Restart the monitor only when clinically safe and permitted.</li>
</ul>

<p><strong>Expected:</strong> The monitor and its communication interface are available and capable of transferring data.</p>

<p>If the monitor also fails with other devices, direct troubleshooting toward the monitor or integration system.</p>

<h4>10. Review Accessible Communication Settings</h4>

<p>Using approved access levels, verify that:</p>

<ul>
  <li>The intended communication interface is enabled.</li>
  <li>The correct connection type is selected.</li>
  <li>Network settings match the facility’s documented configuration.</li>
  <li>Device identification and location information are correct.</li>
  <li>Date and time are accurate.</li>
  <li>No recent software, network, or interface change preceded the failure.</li>
</ul>

<p>Do not guess network values, copy settings from an unrelated device, or alter protected service configuration without authorization.</p>

<p><strong>Expected:</strong> User-accessible settings match the approved integration record.</p>

<p>If a configuration discrepancy is found, coordinate correction with the appropriate Clinical Engineering, IT, or integration support team.</p>

<h4>11. Check for Duplicate or Incorrect Device Identification</h4>

<p>Confirm that the Avance is associated with the correct:</p>

<ul>
  <li>Device name</li>
  <li>Room or bed location</li>
  <li>Network identity</li>
  <li>Interface assignment</li>
  <li>Documentation-system mapping</li>
</ul>

<p>A moved or replaced machine may remain assigned to its previous room or interface record.</p>

<p><strong>Expected:</strong> The physical device and its electronic-system assignment match.</p>

<p>If correcting the approved assignment restores communication, confirm data reaches the correct patient record and stop troubleshooting.</p>

<h4>12. Evaluate the Downstream System</h4>

<p>Contact the appropriate integration or IT support team to verify:</p>

<ul>
  <li>The interface server is online.</li>
  <li>The Avance connection is visible.</li>
  <li>The network port is active.</li>
  <li>Data messages are being received.</li>
  <li>The device is not blocked or disabled.</li>
  <li>The documentation application is functioning.</li>
  <li>No facility-wide outage or maintenance event is active.</li>
</ul>

<p>Provide the device serial number, room, asset number, time of failure, and destination system.</p>

<p><strong>Expected:</strong> The support team determines whether data leaves the room and where communication stops.</p>

<p>If the server receives data but the clinical application does not display it, the failure is likely downstream of the Avance.</p>

<h4>13. Perform a Controlled Restart</h4>

<p>After patient care is protected and configuration information has been recorded:</p>

<ul>
  <li>Place the Avance in the appropriate standby or shutdown condition.</li>
  <li>Shut down the system using the normal procedure.</li>
  <li>Shut down associated external interface equipment when permitted.</li>
  <li>Wait for shutdown to complete.</li>
  <li>Restore power to external interface components.</li>
  <li>Restart the Avance.</li>
  <li>Allow all systems to initialize fully.</li>
  <li>Retest communication using a controlled test case.</li>
</ul>

<p>Do not repeatedly cycle power if the machine does not start normally.</p>

<p><strong>Expected:</strong> Communication initializes correctly and remains stable after restart.</p>

<p>If communication is restored, complete a functional verification before returning the device to service.</p>

<h4>14. Verify the Repair With a Test Transmission</h4>

<p>After any corrective action:</p>

<ul>
  <li>Confirm the connection remains stable.</li>
  <li>Verify current data reaches the intended monitor or documentation system.</li>
  <li>Confirm the correct device and room are displayed.</li>
  <li>Check that values are current rather than cached.</li>
  <li>Verify the data is associated with a test record, not an active patient.</li>
  <li>Observe the connection long enough to detect intermittent dropouts.</li>
</ul>

<p><strong>Expected:</strong> Accurate, current information transfers consistently to the correct destination.</p>

<p>Do not return the machine to service based only on a normal network indicator.</p>

<h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>

<p>If cables, connections, external equipment, room infrastructure, approved settings, and downstream systems have been checked, the failure may involve an internal communication interface, network assembly, software configuration, or system hardware fault.</p>

<p>The device should be:</p>

<ul>
  <li>Removed from service</li>
  <li>Labeled Out of Service</li>
  <li>Sent for repair or controlled bench evaluation</li>
  <li>Evaluated using authorized GE Healthcare service documentation and test equipment</li>
</ul>

<p>Do not access internal boards, alter protected service settings, or replace communication assemblies without appropriate training and authorization.</p>

<p>Knowing when to stop and escalate is proper troubleshooting.</p>

<h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>

<p>A loss of automatic data transfer does not always stop ventilation or gas delivery, but it can create missing documentation or unavailable remote information. Confirm local monitoring and alarms, notify the anesthesia provider, and follow downtime procedures. Never troubleshoot communication by disconnecting equipment required for an active patient.</p>

<h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>

<p><strong>CCR = Complaint, Cause, Resolution</strong></p>

<h4>Complaint</h4>
<p>What was reported by the clinical staff.</p>
<p><em>Example:</em><br>"Clinical staff reported that ventilation and gas-monitoring data from the GE Healthcare Avance were not appearing in the anesthesia documentation system."</p>

<h4>Cause</h4>
<p>What was observed during troubleshooting.</p>
<p><em>Example:</em><br>"Inspection found a damaged network cable between the Avance interface connection and the operating-room wall outlet."</p>

<h4>Resolution</h4>
<p>What action was taken.</p>
<p><em>Example:</em><br>"Replaced the damaged cable, verified current test data transferred to the correct documentation record, completed functional testing, and returned the Avance to service."</p>

<h2 id="section-helpful-details-to-include-if-known" tabindex="-1">Helpful Details to Include (If Known)</h2>

<ul>
  <li>Exact communication function affected</li>
  <li>Displayed network or interface message</li>
  <li>Patient monitor model</li>
  <li>Destination documentation system</li>
  <li>Room and wall-outlet identification</li>
  <li>Cable type and condition</li>
  <li>Interface-adapter indicator lights</li>
  <li>Network port tested</li>
  <li>Known-good cable substituted</li>
  <li>Failure limited to one room or multiple rooms</li>
  <li>Device or room recently moved</li>
  <li>Recent network or software changes</li>
  <li>Restart results</li>
  <li>Test transmission completed</li>
  <li>Correct device and room assignment verified</li>
  <li>Final device status</li>
</ul>

<h2 id="section-final-thought" tabindex="-1">Final Thought</h2>

<p>Communication failures require a methodical review of the entire data path, not an immediate assumption that the anesthesia machine has failed. Protect the patient, verify local clinical operation, inspect external connections, isolate the failed segment, and escalate appropriately. Clear CCR documentation helps prevent repeat failures and supports collaboration between Clinical Engineering, IT, and integration teams.</p>

<p><strong>That is successful troubleshooting.</strong></p>

</main>

<section style="padding:40px; text-align:center;">
  <h3>Related Guides</h3>
  <div id="related-guides-grid" class="guides-grid" style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;"></div>
</section>
<script src="/related-guides.js?v=20260919"></script>

<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>
  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>
  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>

<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p><a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; <a href="../terms-of-use.html">Terms of Use</a></p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>

</body>
</html>
