<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
  <title>GE Healthcare Panda Warmer Infant Warmer - Error: Sys Fail 06 [0B XX 00 00] Over-Temperature Thermostat Open</title>
  <meta name="description" content="Troubleshooting Sys Fail 06 [0B XX 00 00] when an open over-temperature thermostat prevents reliable radiant heat operation and requires the warmer to be removed from patient use until resolved.">
  <link rel="stylesheet" href="../style.css?v=20260920">
  <!-- Google tag (gtag.js) -->
  <script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
  <script>
    window.dataLayer = window.dataLayer || [];
    function gtag(){dataLayer.push(arguments);}
    gtag('js', new Date());
    gtag('config', 'G-1L34E3TJL6');
  </script>
  <script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704" crossorigin="anonymous"></script>
  <link rel="canonical" href="https://jaketroubleshoots.com/guides/ge-panda-warmer-error-sys-fail-06-0b-xx-00-00-over-temperature-thermostat-open.html" />
</head>
<body>
<a class="skip-link" href="#page-heading">Skip to content</a>
<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>
  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">GE Healthcare Panda Warmer</h1>
  <p>Error: Sys Fail 06 [0B XX 00 00] Over-Temperature Thermostat Open</p>
</section>

<main style="max-width:900px; margin:40px auto; padding:0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include-if-known">Helpful Details to Include (If Known)</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3><p><a href="/hub-asset.html?slug=infant-warmer">Infant Warmer</a></p>
  <h3>Manufacturer</h3><p><a href="/hub-manufacturer.html?slug=ge-healthcare">GE Healthcare</a></p>
  <h3>Model</h3><p><a href="/hub-model.html?slug=panda-warmer">Panda Warmer</a></p>

  <h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>
  <p>This guide helps troubleshoot Sys Fail 06 [0B XX 00 00] when an open over-temperature thermostat prevents reliable radiant heat operation on the GE Healthcare Panda Warmer.</p>
  <p>This error involves the heater over-temperature protection circuit. Radiant heat may be unavailable, interrupted, or unsafe to rely on for patient care until the condition is resolved and proper operation is verified.</p>
  <p>This error applies to Main Application Processor Version 1.1.0 and later.</p>

  <h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

  <h4>1. Ensure Patient Safety First</h4>
  <ul>
    <li>Immediately remove the warmer from patient use if Sys Fail 06 [0B XX 00 00] is displayed or radiant heat operation is interrupted or unreliable.</li>
    <li>Transfer the infant to another approved warming device according to clinical procedures before beginning troubleshooting.</li>
    <li>Do not rely on the affected warmer for patient thermal support while the heater safety condition remains unresolved.</li>
  </ul>
  <p><strong>Expected outcome:</strong> The infant is no longer dependent on a warmer with an unresolved heater safety condition.</p>
  <p><strong>Why it matters:</strong> Continued use may result in unavailable or unreliable warming support.</p>

  <h4>2. Verify the Reported Error and Behavior</h4>
  <ul>
    <li>With the warmer removed from patient use, confirm that the display shows Sys Fail 06 [0B XX 00 00].</li>
    <li>Determine whether the failure occurs immediately at startup, after the heater has operated, after prolonged use, or intermittently during warm-up or operation.</li>
    <li>Observe whether radiant heat is unavailable, interrupted, or accompanied by other system-failure messages.</li>
    <li>Document the displayed error and the operating condition when it appears.</li>
  </ul>
  <p><strong>Expected outcome:</strong> The error is reproduced or clearly documented, along with the operating condition when it appears.</p>
  <p><strong>Why it matters:</strong> This confirms a heater safety-related fault rather than an incorrect report or unrelated operational issue.</p>

  <h4>3. Inspect the Heater Head and Airflow Openings</h4>
  <ul>
    <li>Power the warmer off and allow the heater head to cool before inspection.</li>
    <li>Inspect the heater duct and heater head vents for blankets, linens, covers, dust, debris, contamination, or other external airflow obstructions.</li>
    <li>Inspect for visible physical damage to the heater head or vent openings.</li>
    <li>Remove any external obstruction that can be safely cleared without disassembling the heater head.</li>
  </ul>
  <p><strong>Expected outcome:</strong> The heater duct and heater head vents are visibly clear and unobstructed.</p>
  <p><strong>Why it matters:</strong> Restricted airflow may contribute to overheating and cause the over-temperature thermostat to open.</p>

  <h4>4. Check the Operating Environment and Recent Use History</h4>
  <ul>
    <li>Ask whether the warmer had recently been operating at elevated heat output or whether the error appeared after extended warming use.</li>
    <li>Confirm that nothing was placed over or near the heater head that could trap heat or restrict ventilation.</li>
    <li>Allow the heater head to cool fully before any controlled retest.</li>
    <li>Power the warmer on only while it remains out of clinical service and observe whether the error returns.</li>
  </ul>
  <p><strong>Expected outcome:</strong> A temporary overheating condition caused by an external obstruction may clear after cooling and removal of the blockage.</p>
  <p><strong>Why it matters:</strong> This helps distinguish an external overheating condition from a persistent thermostat safety-circuit or power-control fault.</p>

  <h4>5. Confirm Power and External Condition</h4>
  <ul>
    <li>Inspect the <a href="../biomed-basics/medical-equipment-power-troubleshooting-outlet-to-internal-supply.html">power cord</a> for secure connection and visible damage.</li>
    <li>Use a known-good outlet according to facility procedures.</li>
    <li>Check for evidence of liquid intrusion, contamination, unusual odor, heat damage, discoloration, or visible damage near the heater head or base.</li>
    <li>Do not continue testing if external damage or evidence of overheating is identified.</li>
  </ul>
  <p><strong>Expected outcome:</strong> No external electrical or physical condition explains the error or creates an additional safety concern.</p>
  <p><strong>Why it matters:</strong> Visible damage, overheating, or contamination may indicate a broader safety issue requiring immediate removal from service.</p>

  <h4>6. Determine Whether the Error Has Cleared</h4>
  <ul>
    <li>After confirming the airflow openings are clear and the heater head has cooled, operate the warmer only in a controlled test setting according to facility procedures.</li>
    <li>Verify whether Sys Fail 06 [0B XX 00 00] returns during startup or heater operation.</li>
    <li>If the error does not return, complete required functional and safety checks before returning the warmer to service and document the corrected obstruction or overheating condition.</li>
    <li>If the error returns, stop troubleshooting at the external-check level and proceed with removal from service and bench evaluation.</li>
  </ul>
  <p><strong>Expected outcome:</strong> The warmer either completes testing without recurrence or is clearly identified as requiring repair.</p>

  <h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>
  <p>If Sys Fail 06 [0B XX 00 00] remains present after the heater duct and heater head vents are confirmed clear, the unit has cooled, and basic external power and physical conditions have been checked, common external causes have been ruled out.</p>
  <p>A persistent error is consistent with a problem involving the over-temperature thermostat safety circuit, heater safety monitoring, associated wiring, or Power PCA that requires authorized service evaluation.</p>
  <ul>
    <li>Remove the warmer from service.</li>
    <li>Label the warmer Out of Service.</li>
    <li>Send the warmer for authorized repair or bench evaluation.</li>
    <li>Do not return the warmer to clinical use with an unresolved heater safety error.</li>
  </ul>

  <h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>
  <p>Never troubleshoot on an active patient. Move the patient to a backup device first. Do not rely on a warmer displaying an unresolved over-temperature thermostat error for infant thermal support.</p>

  <h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>
  <p><strong>CCR = Complaint, Cause, Resolution</strong></p>

  <h4>Complaint</h4>
  <p>What was reported by the clinical staff.</p>
  <p><em>Example:</em><br>"GE Healthcare Panda Warmer displayed Sys Fail 06 [0B XX 00 00] during warming operation, and radiant heat was unavailable or considered unreliable for patient use."</p>

  <h4>Cause</h4>
  <p>What was observed during troubleshooting.</p>
  <p><em>Example:</em><br>"Heater duct and heater head vents were inspected for obstruction. Restricted airflow was identified as a possible overheating cause, or the error returned after cooling with airflow openings clear, consistent with a persistent heater safety-circuit fault."</p>

  <h4>Resolution</h4>
  <p>What action was taken.</p>
  <p><em>Example:</em><br>"Removed warmer from patient use and inspected heater airflow openings. Cleared external obstruction and completed required verification when the error resolved, or labeled the unit Out of Service and routed it for authorized bench evaluation when the error persisted."</p>

  <h2 id="section-helpful-details-to-include-if-known" tabindex="-1">Helpful Details to Include (If Known)</h2>
  <ul>
    <li><a href="../biomed-basics/medical-device-alarm-troubleshooting-fundamentals.html">Alarm behavior</a></li>
    <li>Accessories swapped</li>
    <li>Power behavior</li>
    <li>Environmental factors</li>
    <li>Indicator lights</li>
    <li>Final device status</li>
  </ul>

  <h2 id="section-final-thought" tabindex="-1">Final Thought</h2>
  <p>Sys Fail 06 [0B XX 00 00] is a heater safety-related error that should be taken seriously. Begin with patient safety and external airflow restrictions, then escalate appropriately when the over-temperature thermostat condition persists. Clear documentation supports safe repair decisions and future trend review.</p>
  <p><strong>That is successful troubleshooting.</strong></p>
</main>

<section style="padding:40px; text-align:center;">
  <h3>Related Guides</h3>
  <div id="related-guides-grid" class="guides-grid" style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;"></div>
</section>
<script src="/related-guides.js?v=20260919"></script>
<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>
  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>
  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>
<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p><a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; <a href="../terms-of-use.html">Terms of Use</a></p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>
</body>
</html>
