<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
  <title>GE Healthcare Panda Warmer Infant Warmer - Error: Sys Fail 09 [0B 00 00 00] Thermostat Open During Run Time</title>
  <meta name="description" content="Troubleshooting Sys Fail 09 [0B 00 00 00] when an open thermostat condition interrupts radiant heat operation and prevents reliable infant warming.">
  <link rel="stylesheet" href="../style.css?v=20260920-2">
  <!-- Google tag (gtag.js) -->
  <script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
  <script>
    window.dataLayer = window.dataLayer || [];
    function gtag(){dataLayer.push(arguments);}
    gtag('js', new Date());
    gtag('config', 'G-1L34E3TJL6');
  </script>
  <script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704" crossorigin="anonymous"></script>
  <link rel="canonical" href="https://jaketroubleshoots.com/guides/ge-panda-warmer-error-sys-fail-09-0b-00-00-00-thermostat-open-during-run-time.html" />
</head>
<body>
<a class="skip-link" href="#page-heading">Skip to content</a>

<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>
  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">GE Healthcare Panda Warmer</h1>
  <p>Error: Sys Fail 09 [0B 00 00 00] Thermostat Open During Run Time</p>
</section>

<main style="max-width:900px; margin:40px auto; padding:0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include-if-known">Helpful Details to Include (If Known)</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3><p><a href="/hub-asset.html?slug=infant-warmer">Infant Warmer</a></p>
  <h3>Manufacturer</h3><p><a href="/hub-manufacturer.html?slug=ge-healthcare">GE Healthcare</a></p>
  <h3>Model</h3><p><a href="/hub-model.html?slug=panda-warmer">Panda Warmer</a></p>

  <h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>
  <p>This guide addresses Sys Fail 09 [0B 00 00 00], which indicates an open thermostat condition during run time. The failure can interrupt radiant heat operation and prevent the warmer from providing reliable controlled thermal support.</p>

  <h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

  <h4>1. Ensure Patient Safety First</h4>
  <ul>
    <li>Immediately remove the Panda Warmer from patient use if Sys Fail 09 [0B 00 00 00] occurs during warming or preparation for use.</li>
    <li>Transfer the infant to another approved warming method or a known-working warmer according to clinical procedure before troubleshooting.</li>
    <li>Do not rely on the affected warmer for thermal support until the failure has been resolved and safe operation has been verified.</li>
  </ul>
  <p><strong>Expected outcome:</strong> The patient is no longer dependent on a warmer with an unresolved heater safety shutdown.</p>
  <p><strong>Why it matters:</strong> This error indicates the warmer cannot reliably provide controlled radiant heat because a thermostat in the heater protection circuit is open.</p>

  <h4>2. Verify the Reported Error and Behavior</h4>
  <ul>
    <li>With the warmer removed from patient use, confirm that the display shows Sys Fail 09 [0B 00 00 00].</li>
    <li>Document whether the error occurs immediately at startup, after the warmer has been operating, after extended heating operation, or intermittently during use.</li>
    <li>Observe for associated behavior such as loss of heat output, interruption of warming operation, or repeated shutdown after restart.</li>
  </ul>
  <p><strong>Expected outcome:</strong> The error is reproducible or clearly documented as occurring during run time.</p>
  <p><strong>Why it matters:</strong> This confirms a heater safety-related failure condition rather than an unrelated operating or setup issue.</p>

  <h4>3. Check Power Source and Basic External Condition</h4>
  <ul>
    <li>Confirm that the warmer is connected to an approved hospital-grade outlet.</li>
    <li>Inspect the <a href="../biomed-basics/medical-equipment-power-troubleshooting-outlet-to-internal-supply.html">power cord</a>, plug, and strain relief for damage, looseness, discoloration, or evidence of overheating.</li>
    <li>Inspect the warmer externally for abnormal heat exposure, odor, discoloration, or visible damage near the heater head.</li>
  </ul>
  <p><strong>Expected outcome:</strong> The unit has a stable power source and no obvious external damage contributing to unsafe operation.</p>
  <p><strong>Why it matters:</strong> Basic electrical or physical abnormalities should be ruled out before repair escalation.</p>

  <h4>4. Inspect the Heater Duct and Heater Head Vents for Blockage</h4>
  <ul>
    <li>Allow the heater head to cool before inspection.</li>
    <li>Inspect the heater duct and heater head ventilation openings for dust, lint, drapes, blankets, covers, stored items, tape, labels, debris, or other airflow restrictions.</li>
    <li>Look for external contamination or visible physical damage that may interfere with airflow.</li>
    <li>Remove external blockage or contamination according to facility cleaning and safety procedures.</li>
  </ul>
  <p><strong>Expected outcome:</strong> Heater airflow paths and cooling vents are clear and unobstructed.</p>
  <p><strong>Why it matters:</strong> Restricted airflow can cause overheating, opening the over-temperature thermostat and triggering the error.</p>

  <h4>5. Determine Whether Vent Blockage Caused an Over-Temperature Condition</h4>
  <ul>
    <li>If a blockage is found, document its location and condition.</li>
    <li>After the heater head has cooled and the obstruction has been corrected, perform an operational check only while the warmer remains out of patient use.</li>
    <li>Monitor for recurrence of Sys Fail 09 [0B 00 00 00] during the test.</li>
    <li>If the error does not recur and normal controlled heat output is verified, document the corrected airflow obstruction and return the warmer to service according to departmental policy.</li>
  </ul>
  <p><strong>Expected outcome:</strong> The warmer completes operational verification without the error returning.</p>
  <p><strong>Why it matters:</strong> Clearing a blocked airflow path may correct the condition when the thermostat opened due to heater head overheating.</p>

  <h4>6. Evaluate a Persistent Thermostat-Related Failure</h4>
  <ul>
    <li>If no external blockage is found, or the error returns after the vents are cleared and the heater head has cooled, do not continue clinical use.</li>
    <li>Document that external airflow restrictions, visible overheating conditions, and basic power-source concerns were evaluated.</li>
    <li>Route the warmer for qualified bench evaluation of the over-temperature thermostat circuit and heater-control system according to approved service procedures.</li>
  </ul>
  <p><strong>Expected outcome:</strong> External causes have been ruled out before repair evaluation begins.</p>
  <p><strong>Why it matters:</strong> A recurring thermostat-open error may indicate an internal heater-control or safety-circuit failure requiring repair.</p>

  <h4>7. Isolate a Persistent Device-Related Failure</h4>
  <ul>
    <li>If Sys Fail 09 [0B 00 00 00] persists after external airflow paths are confirmed clear, the condition is no longer explained by an externally correctable vent obstruction.</li>
    <li>Do not return the warmer to patient care based only on a temporary reset or restart.</li>
    <li>Escalate for bench evaluation and repair, including Power PCA replacement when indicated by authorized service findings.</li>
  </ul>
  <p><strong>Expected outcome:</strong> The device is appropriately withheld from service until the heater safety failure is corrected.</p>
  <p><strong>Why it matters:</strong> Heater protection failures require verified correction before the warmer can be trusted for infant care.</p>

  <h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>
  <p>If Sys Fail 09 [0B 00 00 00] remains after the power source, external condition, heater duct, and heater head vents have been checked and external airflow restrictions have been ruled out, the warmer should not be returned to clinical use.</p>
  <p>The persistent error indicates a thermostat-related heater safety failure requiring repair or further bench evaluation. Remove the device from service, label it <strong>Out of Service</strong>, and send it for repair or bench evaluation according to departmental procedure.</p>
  <p>Knowing when to stop is proper troubleshooting.</p>

  <h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>
  <p>Never troubleshoot or repeatedly restart an infant warmer while it is supporting an active patient. Move the patient to a backup device first, because an unresolved thermostat-related heater failure can interrupt warming and create risk of inadequate thermal support.</p>

  <h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>
  <p><strong>CCR = Complaint, Cause, Resolution</strong></p>

  <h4>Complaint</h4>
  <p>What was reported by the clinical staff.</p>
  <p><em>Example:</em><br>"GE Healthcare Panda Warmer displayed Sys Fail 09 [0B 00 00 00] during operation and stopped providing reliable controlled heat."</p>

  <h4>Cause</h4>
  <p>What was observed during troubleshooting.</p>
  <p><em>Example:</em><br>"Inspection identified blocked heater head ventilation consistent with an over-temperature thermostat opening condition. The obstruction was cleared and the heater head was allowed to cool."</p>

  <h4>Resolution</h4>
  <p>What action was taken.</p>
  <p><em>Example:</em><br>"Removed warmer from patient use, cleared obstruction from heater head vents, completed out-of-service functional verification without recurrence of Sys Fail 09 [0B 00 00 00], and returned the unit to service according to departmental policy."</p>

  <h2 id="section-helpful-details-to-include-if-known" tabindex="-1">Helpful Details to Include (If Known)</h2>
  <ul>
    <li><a href="../biomed-basics/medical-device-alarm-troubleshooting-fundamentals.html">Alarm behavior</a></li>
    <li>Accessories swapped</li>
    <li>Power behavior</li>
    <li>Environmental factors</li>
    <li>Indicator lights</li>
    <li>Final device status</li>
  </ul>

  <h2 id="section-final-thought" tabindex="-1">Final Thought</h2>
  <p>A thermostat-open system failure on an infant warmer must be treated as a heater safety concern. Begin with patient protection, inspect external airflow and overheating causes, verify safe performance only while the warmer is out of patient use, and escalate persistent failures for repair. Clear CCR documentation supports safe decisions and efficient follow-up troubleshooting.</p>
  <p><strong>That is successful troubleshooting.</strong></p>

</main>

<section style="padding:40px; text-align:center;">
  <h3>Related Guides</h3>
  <div id="related-guides-grid" class="guides-grid" style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;"></div>
</section>
<script src="/related-guides.js?v=20260919"></script>
<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>
  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>
  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>
<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p><a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; <a href="../terms-of-use.html">Terms of Use</a></p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>

</body>
</html>
