<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
<title>Getinge Flow-e Anesthesia Machine - Patient Cassette Leak, Ventilator Test, or Flow-Sensor Calibration Fails</title>
<meta name="description" content="Checkout fails because of cassette seating, breathing-system leaks, damaged accessories, moisture, obstruction, or flow-sensor problems.">
<link rel="stylesheet" href="../style.css?v=20260920-2">
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
  gtag('config', 'G-1L34E3TJL6');
</script>
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704" crossorigin="anonymous"></script>
<link rel="canonical" href="https://jaketroubleshoots.com/guides/getinge-flow-e-patient-cassette-leak-ventilator-test-or-flow-sensor-calibration-fails.html" />
</head>
<body>
<a class="skip-link" href="#page-heading">Skip to content</a>

<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>
  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">Getinge Flow-e</h1>
  <p>Patient Cassette Leak, Ventilator Test, or Flow-Sensor Calibration Fails</p>
</section>

<main style="max-width:900px; margin:40px auto; padding:0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include-if-known">Helpful Details to Include (If Known)</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3>

<p><a href="/hub-asset.html?slug=anesthesia-machine">Anesthesia Machine</a></p>

<h3>Manufacturer</h3>

<p><a href="/hub-manufacturer.html?slug=getinge">Getinge</a></p>

<h3>Model</h3>

<p><a href="/hub-model.html?slug=flow-e">Flow-e</a></p>

<h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>

<p>Checkout fails because of cassette seating, breathing-system leaks, damaged accessories, moisture, obstruction, or flow-sensor problems.</p>

<h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

<h4>1. Protect the Patient and Remove the Machine From Clinical Dependence</h4>

<p>Do not continue using a Flow-e that cannot pass required ventilator, leak, or flow-sensor checkout testing. If the machine is assigned to an active case, transition the patient to a verified alternative anesthesia system before troubleshooting.</p>

<p>Record exactly which checkout step fails.</p>

<p><strong>Expected outcome:</strong> Patient support is maintained elsewhere, and the failed checkout test is clearly identified.</p>

<h4>2. Repeat the Test Under Controlled Conditions</h4>

<p>Repeat the applicable checkout once, making sure the machine is configured exactly as required for the test and no one is manipulating the breathing circuit during the procedure.</p>

<p>Do not repeatedly bypass or ignore a failed checkout.</p>

<p><strong>Expected outcome:</strong> The failure is reproducible. If the repeat test passes and inspection reveals no intermittent condition, complete the full checkout before considering the issue resolved.</p>

<h4>3. Inspect the Patient Cassette Installation</h4>

<p>Confirm the patient cassette is fully inserted, correctly positioned, latched as intended, and free of visible cracks, contamination, fluid, or damaged accessible seals.</p>

<p>Remove and reinstall the cassette if permitted by normal operator-accessible procedures.</p>

<p><strong>Expected outcome:</strong> The cassette seats completely and is recognized normally. If reseating restores successful checkout, troubleshooting can stop after the full checkout passes.</p>

<h4>4. Inspect the Entire External Breathing Circuit</h4>

<p>Check inspiratory and expiratory limbs, Y-piece, filters, reservoir bag, test lung, connectors, and other installed accessories for loose connections, open ports, tears, cracks, obstruction, or incorrect assembly.</p>

<p>Temporarily simplify the circuit to the manufacturer-approved checkout configuration where appropriate.</p>

<p><strong>Expected outcome:</strong> The external breathing circuit is complete, correctly assembled, unobstructed, and leak-free. Correct any defect and repeat checkout.</p>

<h4>5. Check Accessible Seals and Connections</h4>

<p>Inspect cassette interfaces and other externally accessible breathing-system seals for debris, deformation, moisture, or improper seating.</p>

<p>Do not disassemble internal pneumatic assemblies.</p>

<p><strong>Expected outcome:</strong> Accessible sealing surfaces are clean and intact. If correcting an external sealing issue allows the leak test to pass, troubleshooting can stop after final verification.</p>

<h4>6. Inspect Flow-Sensing Components</h4>

<p>Verify accessible flow sensors and associated connectors are correctly installed, clean as permitted by approved procedures, dry, and free from visible damage or contamination.</p>

<p>If an approved known-good compatible sensor is available, substitute it.</p>

<p><strong>Expected outcome:</strong> The sensor is recognized and calibration completes successfully. If a known-good sensor resolves the failure, remove the suspect sensor from use and complete full checkout.</p>

<h4>7. Check for Moisture or Condensation</h4>

<p>Look for condensation or fluid in accessible breathing-system components, sensor interfaces, sampling components, and circuit tubing.</p>

<p>Moisture can affect flow measurement and sealing.</p>

<p><strong>Expected outcome:</strong> Components used for checkout are dry and properly assembled. After correcting moisture-related external problems, calibration and leak testing pass normally.</p>

<h4>8. Perform Controlled Leak and Ventilation Verification</h4>

<p>Using an approved test lung and anesthesia test equipment, repeat the manufacturer-approved leak, ventilator, and flow-sensor checks.</p>

<p>Observe whether the failure remains tied to one cassette, one sensor, or one external circuit component.</p>

<p><strong>Expected outcome:</strong> All applicable checkout stages pass. If they do, complete final functional verification before return to service.</p>

<h4>9. Substitute Known-Good External Components</h4>

<p>When available, compare with known-good compatible breathing components, cassette, or approved flow sensor one item at a time.</p>

<p>Avoid changing several components simultaneously because doing so obscures the actual cause.</p>

<p><strong>Expected outcome:</strong> A faulty external component can be isolated. Replace or remove that component from service and confirm checkout passes.</p>

<h4>10. Escalate an Unresolved Checkout Failure</h4>

<p>If the Flow-e continues to fail required leak, ventilator, or flow-sensor testing after external components have been ruled out, stop troubleshooting.</p>

<p><strong>Expected outcome:</strong> The machine remains removed from service for qualified bench evaluation.</p>

<h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>

<p>External circuit assembly, cassette seating, accessible seals, moisture, and replaceable flow-sensing components have been checked. Remaining causes may involve internal pneumatic valves, internal leak paths, pressure or flow measurement components, calibration, internal connections, or service-level configuration.</p>

<p>The device should be:</p>

<ul>
  <li>Removed from service.</li>
  <li>Labeled Out of Service.</li>
  <li>Sent for repair or bench evaluation.</li>
  <li>Evaluated using appropriate Getinge service documentation and approved anesthesia test equipment.</li>
  <li>Repaired or calibrated only by qualified personnel.</li>
</ul>

<p>Do not return an anesthesia machine to clinical use when required checkout cannot be completed successfully. Knowing when to stop after external causes are eliminated is proper troubleshooting.</p>

<p>Return-to-service testing should include full checkout, ventilation verification, leak testing, flow verification, alarm testing, and applicable electrical-safety testing.</p>

<h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>

<p>A failed leak or ventilator checkout is a stop-use condition until the Flow-e passes the required functional verification.</p>

<h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>



<p><strong>CCR = Complaint, Cause, Resolution</strong></p>

<h4>Complaint</h4>

<p>What was reported by the clinical staff.</p>

<p><em>Example:</em><br>"Anesthesia staff reported that the Flow-e repeatedly failed the patient cassette leak test during morning checkout."</p>

<h4>Cause</h4>

<p>What was observed during troubleshooting.</p>

<p><em>Example:</em><br>"Clinical Engineering found an incompletely seated breathing-circuit connection at the patient cassette."</p>

<h4>Resolution</h4>

<p>What action was taken.</p>

<p><em>Example:</em><br>"Reseated the connection, repeated the complete checkout, and verified successful leak, ventilation, and flow-sensor testing before return to service."</p>

<h2 id="section-helpful-details-to-include-if-known" tabindex="-1">Helpful Details to Include (If Known)</h2>



<ul>
  <li>Exact checkout stage that failed</li>
  <li>Patient cassette condition</li>
  <li>Circuit configuration</li>
  <li>Visible leaks or loose connections</li>
  <li>Flow-sensor condition</li>
  <li>Moisture or contamination observed</li>
  <li>Known-good substitutions</li>
  <li>Results before and after correction</li>
  <li>Full checkout result</li>
  <li>Final device status</li>
</ul>

<h2 id="section-final-thought" tabindex="-1">Final Thought</h2>

<p>Begin with patient safety, reproduce the checkout failure, inspect the entire external breathing path before suspecting internal pneumatics, verify the correction with complete checkout testing, and document exactly what was found.</p>

<p>That is successful troubleshooting.</p>

</main>
<section style="padding:40px; text-align:center;">
  <h3>Related Guides</h3>
  <div id="related-guides-grid" class="guides-grid" style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;"></div>
</section>
<script src="/related-guides.js?v=20260919"></script>

<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>
  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>
  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>

<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p><a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; <a href="../terms-of-use.html">Terms of Use</a></p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>

</body>
</html>
