<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<title>Getinge ROTAFLOW II Extracorporeal Membrane Oxygenation (ECMO) System - Gas Blender or Oxygen Supply Problem in the ECMO Setup</title>
<meta name="description" content="Troubleshoots external ECMO gas-supply problems involving source gas, hoses, blender setup, oxygen connections, flow delivery, and associated accessories.">
<link rel="stylesheet" href="../style.css">
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
  gtag('config', 'G-1L34E3TJL6');
</script>
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704" crossorigin="anonymous"></script>
<link rel="canonical" href="https://jaketroubleshoots.com/guides/getinge-rotaflow-ii-gas-blender-or-oxygen-supply-problem-in-the-ecmo-setup.html" />
</head>
<body>

<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>
  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h2>Getinge ROTAFLOW II</h2>
  <p>Gas Blender or Oxygen Supply Problem in the ECMO Setup</p>
</section>

<main style="max-width:900px; margin:40px auto; padding:0 20px;">

<h3>Asset Type</h3>

<p>Extracorporeal Membrane Oxygenation (ECMO) System</p>

<h3>Manufacturer</h3>

<p>Getinge</p>

<h3>Model</h3>

<p>ROTAFLOW II</p>

<h2>What This Guide Helps With</h2>

<p>Troubleshoots external ECMO gas-supply problems involving source gas, hoses, blender setup, oxygen connections, flow delivery, and associated accessories.</p>

<h2>Step-by-Step Troubleshooting</h2>

<h4>1. Protect the Patient and Maintain Gas Exchange</h4>

<p>A loss or uncertainty of sweep gas or oxygen supply can immediately affect ECMO gas exchange. Notify the ECMO clinical team and establish a verified alternate gas source or approved backup method before technical troubleshooting.</p>

<p>Do not interrupt gas delivery to a patient-connected oxygenator for equipment testing.</p>

<p><strong>Expected outcome:</strong> Required ECMO gas delivery continues through a verified clinical pathway.</p>

<h4>2. Confirm the Exact Gas-Supply Problem</h4>

<p>Determine whether the complaint involves:</p>

<ul>
  <li>No gas flow</li>
  <li>Low or unstable gas flow</li>
  <li>Oxygen source unavailable</li>
  <li>Blender not producing the expected setting</li>
  <li>Gas hose disconnected</li>
  <li>Supply pressure alarm elsewhere in the system</li>
  <li>A problem limited to one wall outlet, cylinder, hose, flowmeter, or blender</li>
</ul>

<p>Document the setup and any alarms or indicators.</p>

<p><strong>Expected outcome:</strong> The affected portion of the gas-delivery chain is clearly identified.</p>

<h4>3. Verify the Source Gas Is Available</h4>

<p>Check the intended oxygen and other required source-gas connections used by the ECMO setup.</p>

<p>Verify:</p>

<ul>
  <li>Source is available</li>
  <li>Shutoff valves are appropriately positioned</li>
  <li>Cylinder, if used, is not empty</li>
  <li>Wall gas source appears functional</li>
  <li>The correct gas source is connected</li>
</ul>

<p>Use approved hospital methods to verify medical gas infrastructure.</p>

<p><strong>Expected outcome:</strong> Required source gas is present. If switching from a depleted or unavailable source to a verified source corrects the problem, proceed to final verification.</p>

<h4>4. Inspect Gas Hoses and Connections</h4>

<p>Trace the external gas path and inspect:</p>

<ul>
  <li>Hose connections</li>
  <li>Quick-connect fittings</li>
  <li>Kinks</li>
  <li>Compression</li>
  <li>Visible damage</li>
  <li>Incorrect cross-connection</li>
  <li>Loose fittings</li>
</ul>

<p>Do not use damaged medical gas hoses or improvised fittings.</p>

<p><strong>Expected outcome:</strong> All hoses are correctly routed, intact, and securely connected.</p>

<h4>5. Verify the Blender and Flow-Control Setup</h4>

<p>Confirm the external gas blender, flowmeter, or related gas-control accessory is powered or supplied as applicable and that normal user controls are positioned appropriately.</p>

<p>Do not alter calibration or enter restricted service adjustments.</p>

<p><strong>Expected outcome:</strong> The gas-control equipment receives the required source gases and provides an adjustable output.</p>

<h4>6. Compare With a Known-Good Gas Source or Accessory</h4>

<p>When safely possible, connect the setup to a verified alternate source or known-good compatible external gas-control component to determine whether the issue follows:</p>

<ul>
  <li>The wall outlet</li>
  <li>The gas hose</li>
  <li>The blender or flow device</li>
  <li>Another accessory</li>
</ul>

<p>Coordinate all patient-connected changes with the ECMO clinical team.</p>

<p><strong>Expected outcome:</strong> The failing portion of the external gas-delivery chain is isolated.</p>

<h4>7. Inspect the Sweep-Gas Path to the Oxygenator</h4>

<p>On a non-patient test setup, or clinically when managed by the ECMO team, confirm the outlet gas tubing is connected, unobstructed, and routed correctly to the oxygenator gas inlet.</p>

<p><strong>Expected outcome:</strong> Gas can pass through the intended external delivery pathway without kinking, disconnection, or obstruction.</p>

<h4>8. Verify Output With Appropriate Test Equipment</h4>

<p>Where Clinical Engineering is responsible for the gas-control accessory, use approved test equipment and manufacturer procedures to verify output performance.</p>

<p>Do not make undocumented calibration adjustments based solely on a clinical reading.</p>

<p><strong>Expected outcome:</strong> The external gas blender or flow-control device produces appropriate controllable output under the approved test procedure.</p>

<h4>9. Perform Final Functional Verification</h4>

<p>Confirm:</p>

<ul>
  <li>Source gas is reliable</li>
  <li>Gas hoses and connections are secure</li>
  <li>Blender or flow-control operation is stable</li>
  <li>Output responds appropriately to user controls</li>
  <li>Sweep-gas delivery path is intact</li>
  <li>Applicable alarms or indicators are functional</li>
</ul>

<p><strong>Expected outcome:</strong> The gas-delivery setup is stable and verified. Troubleshooting can stop.</p>

<h4>10. Escalate an Unresolved Gas-Supply Problem</h4>

<p>If the problem is traced to medical gas infrastructure, notify the appropriate facilities or medical-gas service team. If the blender or accessory fails verification, remove that component from service.</p>

<p><strong>Expected outcome:</strong> An unreliable gas source or control device is not returned to patient use without qualified repair and verification.</p>

<h2>If the Problem Persists</h2>

<p>Common source-gas, hose, connection, blender setup, and sweep-path problems have been ruled out. Remaining causes may involve the medical gas infrastructure, gas-control accessory, regulator, configuration, or other service-level equipment.</p>

<p>The affected device or accessory should be:</p>

<ul>
  <li>Removed from service when appropriate</li>
  <li>Labeled <strong>Out of Service</strong></li>
  <li>Sent for repair or bench evaluation</li>
  <li>Evaluated using the appropriate manufacturer documentation and approved gas-analysis or flow test equipment</li>
  <li>Repaired or configured only by qualified personnel</li>
</ul>

<p>Infrastructure problems should be escalated to the responsible hospital department. Complete appropriate gas-output and functional verification before returning the equipment to ECMO use.</p>

<p>Knowing when to stop external troubleshooting is proper troubleshooting.</p>

<h2>Clinical Use Tip</h2>

<p>Trace ECMO gas delivery from the source all the way to the oxygenator; a correct blender setting is meaningless if gas never reaches the circuit.</p>

<h2>Work Order Documentation (CCR Method)</h2>



<p><strong>CCR = Complaint, Cause, Resolution</strong></p>

<h4>Complaint</h4>

<p>What was reported by the clinical staff.</p>

<p><em>Example:</em><br>"ECMO staff reported no sweep-gas flow from the setup despite the external gas-control device being adjusted."</p>

<h4>Cause</h4>

<p>What was observed during troubleshooting.</p>

<p><em>Example:</em><br>"Clinical Engineering found the oxygen supply hose incompletely connected at the wall medical-gas outlet."</p>

<h4>Resolution</h4>

<p>What action was taken.</p>

<p><em>Example:</em><br>"Secured the medical-gas connection, verified stable gas delivery and controllable output through the setup, and released the equipment after functional verification."</p>

<h2>Helpful Details to Include (If Known)</h2>



<ul>
  <li>Gas source being used</li>
  <li>Wall outlet or cylinder involved</li>
  <li>Source availability</li>
  <li>Hose and fitting condition</li>
  <li>Blender or flow-device settings observed</li>
  <li>Indicator or alarm behavior</li>
  <li>Known-good source or accessory comparison</li>
  <li>Sweep-gas tubing condition</li>
  <li>Approved output test result</li>
  <li>Infrastructure escalation if required</li>
  <li>Final device status</li>
</ul>

<h2>Final Thought</h2>

<p>Protect gas exchange first, trace the external gas path logically from source to oxygenator, verify equipment performance rather than guessing, and escalate infrastructure or service-level failures promptly.</p>

<p>That is successful troubleshooting.</p>

</main>
<section style="padding:40px; text-align:center;">
  <h3>Related Guides</h3>
  <div id="related-guides-grid" class="guides-grid" style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;"></div>
</section>
<script src="/related-guides.js"></script>

<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>
  <div class="thumb-buttons">
    <button class="thumb-btn yes">👍</button>
    <button class="thumb-btn no">👎</button>
  </div>
  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>

<script src="../hub-links.js"></script>
<script src="../feedback.js"></script>
<script src="../guide-icons.js"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p><a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; <a href="../terms-of-use.html">Terms of Use</a></p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>

</body>
</html>
