<!DOCTYPE html>
<html lang="en">
<head>
<title>ICU Medical Plum 360 Infusion Pump - Alarm: Door opened! Infusion stopped! Close Door.</title>
<meta name="description" content="Alarm indicating the cassette door has opened or is not fully latched, stopping infusion and requiring proper closure to resume therapy.">
<link rel="stylesheet" href="../style.css">
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
  gtag('config', 'G-1L34E3TJL6');
</script>
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704" crossorigin="anonymous"></script>
  <link rel="canonical" href="https://jaketroubleshoots.com/guides/icu-medical-plum-360-alarm-door-opened-infusion-stopped-close-door.html" />
</head>

<body>

<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>
  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h2>ICU Medical Plum 360</h2>
  <p>Alarm: Door opened! Infusion stopped! Close Door.</p>
</section>

<main style="max-width:900px; margin:40px auto; padding:0 20px;">

<h3>Asset Type</h3><p>Infusion Pump</p>
<h3>Manufacturer</h3><p>ICU Medical</p>
<h3>Model</h3><p>Plum 360</p>

<h2>What This Guide Helps With</h2>
<p>This guide addresses the alarm: Door opened! Infusion stopped! Close Door. This condition occurs when the cassette door is opened or not fully latched during infusion, immediately stopping medication delivery and requiring proper closure before therapy can resume.</p>

<h2>Step-by-Step Troubleshooting</h2>

<h4>1. Ensure Patient Safety First</h4>
<ul>
<li>Immediately assess the patient and infusion status</li>
<li>Transfer infusion to a backup pump if therapy is interrupted</li>
<li>Do not continue using the device until the issue is resolved</li>
</ul>

<h4>2. Verify the Reported Alarm and Behavior</h4>
<ul>
<li>Confirm the <a href="../biomed-basics/medical-device-alarm-troubleshooting-fundamentals.html">alarm message</a> is displayed on the screen</li>
<li>Observe if the alarm occurred during active infusion</li>
<li>Check if infusion stopped immediately</li>
<li>Inspect whether the cassette door is open or loose</li>
</ul>

<h4>3. Check Cassette Door Position (Most Common Cause)</h4>
<ul>
<li>Ensure the cassette door is fully closed</li>
<li>Listen or feel for a secure latch click</li>
<li>Confirm there is no partial closure</li>
</ul>

<h4>4. Inspect Cassette Installation</h4>
<ul>
<li>Open the door and check cassette placement</li>
<li>Ensure the cassette is properly seated</li>
<li>Verify tubing is not pinched or obstructing closure</li>
<li>Reinsert cassette and close the door firmly</li>
</ul>

<h4>5. Check for Obstructions or Damage</h4>
<ul>
<li>Inspect for debris, dried fluid, or residue around the latch</li>
<li>Ensure hinges and latch mechanism move freely</li>
<li>Verify the door closes without resistance</li>
</ul>

<h4>6. Test Door Sensor Function</h4>
<ul>
<li>Close the door with cassette installed</li>
<li>Restart infusion</li>
<li>Gently apply pressure to confirm stability</li>
<li>Observe if the alarm clears and remains cleared</li>
</ul>

<h4>7. Swap Cassette (If Needed)</h4>
<ul>
<li>Replace with a known-good cassette</li>
<li>Reattempt setup and infusion</li>
<li>Confirm whether the alarm resolves</li>
</ul>

<h2>If the Problem Persists</h2>
<p>If the alarm continues despite proper door closure and cassette replacement, external causes have been ruled out. This indicates a likely failure of the door sensor or latch mechanism.</p>
<ul>
<li><a href="../biomed-basics/when-to-remove-medical-equipment-from-service.html">Remove the device from service</a></li>
<li>Label as Out of Service</li>
<li>Send for repair or bench evaluation</li>
</ul>

<h2>Clinical Use Tip</h2>
<p>Never troubleshoot door or cassette issues on an active patient. Always move the patient to a backup infusion device before performing checks.</p>

<h2>Work Order Documentation (CCR Method)</h2>
<p><strong>CCR = Complaint, Cause, Resolution</strong></p>

<h4>Complaint</h4>
<p>What was reported by the clinical staff.</p>
<p><em>Example:</em><br>"Alarm 'Door opened! Infusion stopped! Close Door' occurred during infusion and medication delivery stopped."</p>

<h4>Cause</h4>
<p>What was observed during troubleshooting.</p>
<p><em>Example:</em><br>"Cassette door not fully latched due to improper cassette seating."</p>

<h4>Resolution</h4>
<p>What action was taken.</p>
<p><em>Example:</em><br>"Reseated cassette and fully closed door; verified alarm cleared and infusion resumed. Pump returned to service."</p>

<h2>Helpful Details to Include (If Known)</h2>
<ul>
<li>Alarm behavior</li>
<li>Accessories swapped</li>
<li>Power behavior</li>
<li>Environmental factors</li>
<li>Indicator lights</li>
<li>Final device status</li>
</ul>

<h2>Final Thought</h2>
<p>Door-related alarms are safety-critical and immediately stop infusion. Always verify full mechanical closure and proper cassette seating before suspecting internal failure. Escalate appropriately when the issue cannot be resolved externally.</p>
<p><strong>That is successful troubleshooting.</strong></p>

</main>

<section style="padding:40px; text-align:center;">
  <h3>Related Guides</h3>
  <div id="related-guides-grid" class="guides-grid" style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;"></div>
</section>
<script src="/related-guides.js"></script>

<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>
  <div class="thumb-buttons">
    <button class="thumb-btn yes">👍</button>
    <button class="thumb-btn no">👎</button>
  </div>
  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>

<script src="../hub-links.js"></script>
<script src="../feedback.js"></script>
<script src="../guide-icons.js"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p><a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; <a href="../terms-of-use.html">Terms of Use</a></p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>

</body>
</html>
