<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
<title>ICU Medical Plum Duo Infusion Pump - Cassette Door or Latch Will Not Close or Reports Open During Infusion</title>
<meta name="description" content="Troubleshoots door and latch problems caused by cassette seating, tubing interference, contamination, physical damage, disposable deformation, or door-sensing faults.">
<link rel="stylesheet" href="../style.css?v=20260920-2">
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
  gtag('config', 'G-1L34E3TJL6');
</script>
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704" crossorigin="anonymous"></script>
<link rel="canonical" href="https://jaketroubleshoots.com/guides/icu-medical-plum-duo-cassette-door-or-latch-will-not-close-or-reports-open-during-infusion.html" />
</head>
<body>
<a class="skip-link" href="#page-heading">Skip to content</a>

<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>
  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">ICU Medical Plum Duo</h1>
  <p>Cassette Door or Latch Will Not Close or Reports Open During Infusion</p>
</section>

<main style="max-width:900px; margin:40px auto; padding:0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include-if-known">Helpful Details to Include (If Known)</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3>

<p><a href="/hub-asset.html?slug=infusion-pump">Infusion Pump</a></p>

<h3>Manufacturer</h3>

<p><a href="/hub-manufacturer.html?slug=icu-medical">ICU Medical</a></p>

<h3>Model</h3>

<p><a href="/hub-model.html?slug=plum-duo">Plum Duo</a></p>

<h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>

<p>Troubleshoots door and latch problems caused by cassette seating, tubing interference, contamination, physical damage, disposable deformation, or door-sensing faults.</p>

<h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

<h4>1. Protect the Patient and Stop Using an Unsecured Cassette</h4>

<p>A cassette door or latch that will not remain securely closed can compromise infusion reliability. Transfer therapy to another verified pump before troubleshooting.</p>

<p><strong>Expected outcome:</strong> The patient is no longer dependent on the affected pump.</p>

<h4>2. Confirm the Exact Door Condition</h4>

<p>Determine whether the door physically will not close, will not latch, reopens, feels obstructed, or closes normally but the pump reports it as open. Record any displayed message.</p>

<p><strong>Expected outcome:</strong> Mechanical closure and electronic door detection are distinguished from each other.</p>

<h4>3. Inspect the Cassette</h4>

<p>Remove the administration set and inspect the cassette for warping, swelling, cracked components, contamination, or other deformation.</p>

<p><strong>Expected outcome:</strong> The cassette is intact and correctly shaped.</p>

<p>If a damaged cassette is found and a replacement resolves the issue, troubleshooting can stop after functional verification.</p>

<h4>4. Inspect Tubing Placement</h4>

<p>Verify tubing is not crossing the door edge, latch, hinge area, cassette pocket, or any external interface where it could prevent closure.</p>

<p><strong>Expected outcome:</strong> No tubing interferes with door movement.</p>

<h4>5. Inspect the Door and Latch Externally</h4>

<p>With the cassette removed, visually inspect the door, latch, hinge area, and accessible cassette compartment for debris, dried residue, damage, or loose external parts. Do not disassemble the mechanism beyond approved external access.</p>

<p><strong>Expected outcome:</strong> The door moves freely and no visible obstruction is present.</p>

<p>If debris can be removed using approved cleaning methods and normal closure returns, repeat testing with a cassette.</p>

<h4>6. Test Door Operation Without Forcing It</h4>

<p>Operate the door gently according to normal use. Never force a resistant latch.</p>

<p><strong>Expected outcome:</strong> The door opens and closes smoothly without abnormal resistance.</p>

<p>Persistent mechanical resistance with no disposable installed requires removal from service.</p>

<h4>7. Install a Known-Good Cassette</h4>

<p>Use a verified compatible administration set and confirm it seats fully before closing the door.</p>

<p><strong>Expected outcome:</strong> The door closes and latches normally with the known-good cassette.</p>

<p>If the original cassette alone caused the issue, remove that disposable from use.</p>

<h4>8. Verify Door-Open Detection</h4>

<p>With a controlled test setup, confirm the pump correctly recognizes the door as closed and responds appropriately when it is opened.</p>

<p><strong>Expected outcome:</strong> The displayed door state matches the physical door condition.</p>

<p>If the door is mechanically secure but still reports open, remove the pump from service.</p>

<h4>9. Observe During Simulated Infusion</h4>

<p>Run an appropriate bench infusion and monitor for intermittent door-open indications caused by vibration, movement, or latch instability.</p>

<p><strong>Expected outcome:</strong> The door remains securely latched and no false open indication occurs.</p>

<h4>10. Complete Functional Verification</h4>

<p>Verify door operation, cassette recognition, both channels, alarms, and basic infusion function before return to service.</p>

<p><strong>Expected outcome:</strong> The door and latch operate consistently and the device correctly detects their state.</p>

<h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>

<p>If cassette condition, tubing placement, accessible debris, known-good disposables, and mechanical closure have been checked but the door will not latch or the pump incorrectly reports it as open, common external causes have been ruled out.</p>

<p>Possible remaining categories include latch wear, door alignment, door-position sensing, internal mechanical damage, or another service-level issue.</p>

<p>The pump should be:</p>

<ul>
  <li>Removed from service</li>
  <li>Labeled <strong>Out of Service</strong></li>
  <li>Sent for repair or bench evaluation</li>
  <li>Evaluated using manufacturer documentation and approved service procedures</li>
  <li>Repaired only by qualified personnel</li>
  <li>Fully tested for cassette retention, door detection, alarms, and infusion performance before clinical use</li>
</ul>

<p>Do not force, bend, shim, or defeat the door or latch mechanism.</p>

<h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>

<p>Never begin or continue an infusion with a cassette door that is difficult to latch or intermittently reports open.</p>

<h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>



<p><strong>CCR = Complaint, Cause, Resolution</strong></p>

<h4>Complaint</h4>

<p>What was reported by the clinical staff.</p>

<p><em>Example:</em><br>"Nursing reported that the cassette door would not stay latched and intermittently displayed an open-door condition."</p>

<h4>Cause</h4>

<p>What was observed during troubleshooting.</p>

<p><em>Example:</em><br>"Clinical Engineering found administration-set tubing routed across the cassette door edge, preventing full engagement."</p>

<h4>Resolution</h4>

<p>What action was taken.</p>

<p><em>Example:</em><br>"Corrected the tubing route, installed a known-good set, and verified secure door closure, correct door detection, and normal infusion operation."</p>

<h2 id="section-helpful-details-to-include-if-known" tabindex="-1">Helpful Details to Include (If Known)</h2>



<ul>
  <li>Exact door message</li>
  <li>Whether door physically closes</li>
  <li>Latch feel</li>
  <li>Cassette condition</li>
  <li>Tubing interference</li>
  <li>Visible debris or damage</li>
  <li>Operation without cassette</li>
  <li>Known-good cassette result</li>
  <li>Door-state detection</li>
  <li>Simulated infusion result</li>
  <li>Final device status</li>
</ul>

<h2 id="section-final-thought" tabindex="-1">Final Thought</h2>

<p>Door and latch problems should be approached as both mechanical and sensing issues. Verify cassette seating and tubing interference first, avoid forcing the mechanism, and escalate any repeatable latch or door-detection failure before returning the pump to service.</p>

<p>That is successful troubleshooting.</p>

</main>
<section style="padding:40px; text-align:center;">
  <h3>Related Guides</h3>
  <div id="related-guides-grid" class="guides-grid" style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;"></div>
</section>
<script src="/related-guides.js?v=20260919"></script>

<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>
  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>
  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>

<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p><a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; <a href="../terms-of-use.html">Terms of Use</a></p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>

</body>
</html>
