<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
<title>Puritan Bennett 840 Ventilator - Alarm: CIRCUIT DISCONNECT No ventilation. Check patient/ventilator status.</title>
<meta name="description" content="CIRCUIT DISCONNECT alarm indicating loss of ventilation due to disconnected circuit or airflow interruption, requiring immediate patient safety intervention.">
<link rel="stylesheet" href="../style.css?v=20260919">
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
  gtag('config', 'G-1L34E3TJL6');
</script>
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704" crossorigin="anonymous"></script>
  <link rel="canonical" href="https://jaketroubleshoots.com/guides/puritan-bennett-840-alarm-circuit-disconnect-no-ventilation-check-patient-ventilator-status.html" />
</head>

<body>
<a class="skip-link" href="#page-heading">Skip to content</a>

<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>
  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">Puritan Bennett 840</h1>
  <p>Alarm: CIRCUIT DISCONNECT No ventilation. Check patient/ventilator status.</p>
</section>

<main style="max-width:900px; margin:40px auto; padding:0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include-if-known">Helpful Details to Include (If Known)</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3><p><a href="/hub-asset.html?slug=ventilator">Ventilator</a></p>
<h3>Manufacturer</h3><p><a href="/hub-manufacturer.html?slug=puritan-bennett">Puritan Bennett</a></p>
<h3>Model</h3><p><a href="/hub-model.html?slug=840">840</a></p>

<h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>
<p>Alarm: CIRCUIT DISCONNECT indicating loss of ventilation due to disconnected circuit, power recovery state, or airflow pathway interruption. This condition results in no delivered breaths and poses immediate risk to the patient.</p>

<h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

<h4>Ensure Patient Safety First</h4>
<ul>
<li>Immediately assess the patient</li>
<li>Provide manual ventilation or switch to a backup ventilator</li>
<li>Call for clinical support if needed</li>
</ul>

<h4>Verify the Reported Alarm and Behavior</h4>
<ul>
<li>Confirm CIRCUIT DISCONNECT alarm is active</li>
<li>Observe absence of delivered breaths</li>
<li>Check for audible and visual alarm</li>
<li>Note if ventilator is in idle or standby mode</li>
</ul>

<h4>Check Patient Circuit Connections</h4>
<ul>
<li>Ensure circuit is fully connected at ventilator ports</li>
<li>Inspect wye, filters, humidifier, and patient interface</li>
<li>Reseat any loose or partially connected fittings</li>
</ul>

<h4>Inspect Circuit Integrity</h4>
<ul>
<li>Look for cracks, holes, or disconnected tubing</li>
<li>Replace circuit if damage is found</li>
</ul>

<h4>Check for Recent Power Loss or Recovery</h4>
<ul>
<li>Determine if AC power was recently lost</li>
<li>Verify ventilator did not revert to idle mode</li>
<li>Confirm system resumed proper operation</li>
</ul>

<h4>Run Extended Self-Test (EST)</h4>
<ul>
<li>Remove ventilator from patient use</li>
<li>Perform EST per manufacturer procedure</li>
<li>Verify system passes all checks</li>
</ul>

<h4>Swap with Known-Good Circuit</h4>
<ul>
<li>Replace breathing circuit with a known-good set</li>
<li>Check if alarm clears with replacement</li>
</ul>

<h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>
<p>If external causes such as loose connections, damaged circuits, and power recovery conditions are ruled out:</p>
<ul>
<li>Remove the device from service</li>
<li>Label the device “Out of Service”</li>
<li>Send for repair or bench evaluation</li>
</ul>

<h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>
<p>Never troubleshoot a ventilator circuit disconnect alarm on an active patient. Always establish backup ventilation before performing any checks.</p>

<h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>
<p><strong>CCR = Complaint, Cause, Resolution</strong></p>

<h4>Complaint</h4>
<p>What was reported by the clinical staff.</p>
<p><em>Example:</em><br>"Ventilator alarming 'CIRCUIT DISCONNECT,' no ventilation delivered to patient."</p>

<h4>Cause</h4>
<p>What was observed during troubleshooting.</p>
<p><em>Example:</em><br>"Loose connection identified at patient wye causing loss of circuit integrity."</p>

<h4>Resolution</h4>
<p>What action was taken.</p>
<p><em>Example:</em><br>"Re-secured circuit connections and verified normal ventilation restored."</p>

<h2 id="section-helpful-details-to-include-if-known" tabindex="-1">Helpful Details to Include (If Known)</h2>
<ul>
<li>Alarm behavior</li>
<li>Accessories swapped</li>
<li>Power behavior</li>
<li>Environmental factors</li>
<li>Indicator lights</li>
<li>Final device status</li>
</ul>

<h2 id="section-final-thought" tabindex="-1">Final Thought</h2>
<p>Circuit disconnect alarms represent an immediate loss of ventilation. Always prioritize patient safety, verify all external connections thoroughly, and escalate appropriately if the issue persists beyond simple causes.</p>
<p><strong>That is successful troubleshooting.</strong></p>

</main>

<section style="padding:40px; text-align:center;">
  <h3>Related Guides</h3>
  <div id="related-guides-grid" class="guides-grid" style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;"></div>
</section>
<script src="/related-guides.js?v=20260919"></script>

<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>
  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>
  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>

<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p><a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; <a href="../terms-of-use.html">Terms of Use</a></p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>

</body>
</html>
