<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
<title>Puritan Bennett 840 Ventilator - Alarm: ↑fTOT Respiratory rate exceeds set limit</title>
<meta name="description" content="Guide for troubleshooting ↑fTOT alarm indicating respiratory rate exceeds limit, including patient assessment, trigger sensitivity, and circuit checks.">
<link rel="stylesheet" href="../style.css?v=20260919">
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
  gtag('config', 'G-1L34E3TJL6');
</script>
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704" crossorigin="anonymous"></script>
  <link rel="canonical" href="https://jaketroubleshoots.com/guides/puritan-bennett-840-alarm-ftot-respiratory-rate-exceeds-set-limit.html" />
</head>

<body>
<a class="skip-link" href="#page-heading">Skip to content</a>

<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>
  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">Puritan Bennett 840</h1>
  <p>Alarm: ↑fTOT Respiratory rate exceeds set limit</p>
</section>

<main style="max-width:900px; margin:40px auto; padding:0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include-if-known">Helpful Details to Include (If Known)</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3><p><a href="/hub-asset.html?slug=ventilator">Ventilator</a></p>
<h3>Manufacturer</h3><p><a href="/hub-manufacturer.html?slug=puritan-bennett">Puritan Bennett</a></p>
<h3>Model</h3><p><a href="/hub-model.html?slug=840">840</a></p>

<h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>
<p>This guide addresses the ↑fTOT alarm indicating total respiratory rate above the set limit, which may reflect patient distress, ventilator auto-triggering, or improper settings that can impact safe and effective ventilation.</p>

<h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

<h4>1. Ensure Patient Safety First</h4>
<ul>
<li>Immediately assess the patient’s respiratory status</li>
<li>If breathing is rapid or unstable, prepare manual ventilation (BVM) or alternate ventilator support</li>
<li>Ensure oxygenation and ventilation are maintained</li>
</ul>

<h4>2. Verify the Reported Alarm and Behavior</h4>
<ul>
<li>Confirm the ↑fTOT alarm is displayed</li>
<li>Observe total respiratory rate values exceeding alarm limits</li>
<li>Determine if alarm occurs during spontaneous or ventilator-triggered breaths</li>
<li>Confirm audible and visual alarm activation</li>
</ul>

<h4>3. Check Patient Condition (Most Critical First Step)</h4>
<ul>
<li>Assess for anxiety, pain, hypoxia, or respiratory distress</li>
<li>Check SpO₂ and EtCO₂ if available</li>
<li>Evaluate for fever, agitation, or increased metabolic demand</li>
</ul>

<h4>4. Check Ventilator Trigger Sensitivity and Settings</h4>
<ul>
<li>Review flow or pressure trigger sensitivity</li>
<li>Identify signs of auto-triggering</li>
<li>Adjust sensitivity if set too low</li>
</ul>

<h4>5. Inspect Patient Circuit for Leaks or Instability</h4>
<ul>
<li>Inspect all circuit connections for leaks</li>
<li>Check ET tube cuff inflation</li>
<li>Look for condensation or loose fittings</li>
</ul>

<h4>6. Review Alarm Limits and Ventilator Mode</h4>
<ul>
<li>Verify high respiratory rate alarm limit is appropriate</li>
<li>Review ventilator mode (e.g., pressure support vs controlled)</li>
<li>Ensure settings align with patient condition</li>
</ul>

<h4>7. Run System Self Test (SST)</h4>
<ul>
<li>Perform SST to evaluate ventilator functionality</li>
<li>Confirm test completes without errors</li>
</ul>

<h4>8. Run Extended Self Test (EST)</h4>
<ul>
<li>Perform EST if issue persists</li>
<li>Evaluate for deeper system or sensor issues</li>
</ul>

<h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>
<p>If the ↑fTOT alarm continues after all external and clinical checks:</p>
<ul>
<li>External causes and patient-related factors have been ruled out</li>
<li>Persistent high respiratory rate detection may indicate internal malfunction</li>
</ul>
<p>Remove the ventilator from service, label it “Out of Service,” and send for repair or further evaluation.</p>

<h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>
<p>Never troubleshoot while relying on the ventilator for an unstable patient. Always transition the patient to a backup device before continuing troubleshooting.</p>

<h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>
<p><strong>CCR = Complaint, Cause, Resolution</strong></p>

<h4>Complaint</h4>
<p>What was reported by the clinical staff.</p>
<p><em>Example:</em><br>"Ventilator alarming ↑fTOT with elevated respiratory rate during patient use."</p>

<h4>Cause</h4>
<p>What was observed during troubleshooting.</p>
<p><em>Example:</em><br>"Patient exhibiting tachypnea and possible auto-triggering due to minor circuit leak."</p>

<h4>Resolution</h4>
<p>What action was taken.</p>
<p><em>Example:</em><br>"Assessed patient, corrected circuit leak, adjusted trigger sensitivity, and verified normal operation. Removed from service if issue persisted."</p>

<h2 id="section-helpful-details-to-include-if-known" tabindex="-1">Helpful Details to Include (If Known)</h2>
<ul>
<li>Alarm behavior</li>
<li>Accessories swapped</li>
<li>Power behavior</li>
<li>Environmental factors</li>
<li>Indicator lights</li>
<li>Final device status</li>
</ul>

<h2 id="section-final-thought" tabindex="-1">Final Thought</h2>
<p>High respiratory rate alarms are commonly driven by patient condition rather than device malfunction. Always prioritize patient assessment and external checks before suspecting internal failure. Proper escalation and documentation ensure safe and effective troubleshooting.</p>
<p><strong>That is successful troubleshooting.</strong></p>

</main>

<section style="padding:40px; text-align:center;">
  <h3>Related Guides</h3>
  <div id="related-guides-grid" class="guides-grid" style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;"></div>
</section>
<script src="/related-guides.js?v=20260919"></script>

<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>
  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>
  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>

<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p><a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; <a href="../terms-of-use.html">Terms of Use</a></p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>

</body>
</html>
