<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
<title>Schiller CARDIOVIT AT Series Electrocardiograph (EKG) Machine - Battery Not Charging</title>
<meta name="description" content="EKG not charging, running only on battery, or shutting down due to power source, battery, or connection issues.">
<link rel="stylesheet" href="../style.css?v=20260919">
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
  gtag('config', 'G-1L34E3TJL6');
</script>
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704" crossorigin="anonymous"></script>
  <link rel="canonical" href="https://jaketroubleshoots.com/guides/schiller-cardiovit-at-series-battery-not-charging.html" />
</head>
<body>
<a class="skip-link" href="#page-heading">Skip to content</a>

<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>
  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">Schiller CARDIOVIT AT Series</h1>
  <p>Battery Not Charging</p>
</section>

<main style="max-width:900px; margin:40px auto; padding:0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include-if-known">Helpful Details to Include (If Known)</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3><p><a href="/hub-asset.html?slug=ekg-machine">Electrocardiograph (EKG) Machine</a></p>
<h3>Manufacturer</h3><p><a href="/hub-manufacturer.html?slug=schiller">Schiller</a></p>
<h3>Model</h3><p><a href="/hub-model.html?slug=cardiovt-at-series">CARDIOVIT AT Series</a></p>

<h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>
<p>EKG not charging, running only on battery, or shutting down due to power source, battery, or connection issues.</p>

<h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

<h4>Ensure Patient Safety First</h4>
<ul>
<li>If the device is in use, transfer the patient to another EKG machine before troubleshooting.</li>
</ul>
<p><strong>Expected:</strong> Patient monitoring continues uninterrupted.</p>
<p><strong>Why it matters:</strong> Power loss can interrupt ECG acquisition and documentation.</p>

<h4>Verify Wall Outlet Power</h4>
<ul>
<li>Plug in another device to confirm power</li>
<li>Try a different outlet if needed</li>
</ul>
<p><strong>Expected:</strong> Outlet provides stable power.</p>
<p><strong>Why it matters:</strong> A dead or switched outlet is a common external cause.</p>

<h4>Inspect AC Power Cord and Adapter</h4>
<ul>
<li>Ensure connections are fully seated at both ends</li>
<li>Look for frayed wires, bent prongs, or loose connectors</li>
<li>Swap with a known good cord/adapter if available</li>
</ul>
<p><strong>Expected:</strong> Secure, undamaged connection.</p>
<p><strong>Why it matters:</strong> Faulty cords or adapters prevent charging.</p>

<h4>Confirm AC Power Indicator on Device</h4>
<ul>
<li>Plug in the device and observe indicator lights</li>
<li>Power the unit on if possible</li>
</ul>
<p><strong>Expected:</strong> AC indicator is lit and device recognizes external power.</p>
<p><strong>Why it matters:</strong> Confirms whether the device is receiving power.</p>

<h4>Check Battery Charging Status on Display</h4>
<ul>
<li>Look for charging symbol or percentage increase</li>
<li>Note any battery-related warnings or messages</li>
</ul>
<p><strong>Expected:</strong> Battery shows charging status.</p>
<p><strong>Why it matters:</strong> Helps determine if the issue is battery vs charging circuit.</p>

<h4>Perform a Power Reset</h4>
<ul>
<li>Power off the unit</li>
<li>Disconnect AC power</li>
<li>Wait 30–60 seconds</li>
<li>Reconnect power and restart</li>
</ul>
<p><strong>Expected:</strong> Charging resumes after reboot.</p>
<p><strong>Why it matters:</strong> Temporary faults can prevent charging recognition.</p>

<h4>Check for Docking Station or External Charger (If Applicable)</h4>
<ul>
<li>Ensure the device is properly seated</li>
<li>Inspect docking contacts for dirt or damage</li>
<li>Try a different dock if available</li>
</ul>
<p><strong>Expected:</strong> Proper contact allows charging.</p>
<p><strong>Why it matters:</strong> Poor contact prevents current flow to the battery.</p>

<h4>Inspect for Environmental or Physical Issues</h4>
<ul>
<li>Check for excessive heat near battery area</li>
<li>Look for liquid exposure or corrosion</li>
</ul>
<p><strong>Expected:</strong> No abnormal conditions present.</p>
<p><strong>Why it matters:</strong> Environmental damage can affect charging circuits.</p>

<h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>
<p>If all external power sources, cables, and connections have been verified, the issue is likely internal (battery failure, charging circuit, or power board).</p>
<p>Remove the device from service, label it Out of Service, and send it for repair or bench evaluation.</p>
<p>Knowing when to stop prevents unnecessary risk and saves troubleshooting time.</p>

<h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>
<p>Do not troubleshoot charging issues while the device is actively needed for patient care. Always move the patient to a functioning EKG machine first.</p>

<h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>

<p><strong>CCR = Complaint, Cause, Resolution</strong></p>

<h4>Complaint</h4>
<p>What was reported by the clinical staff.</p>
<p><em>Example:</em><br>"EKG machine not charging and shutting down during use."</p>

<h4>Cause</h4>
<p>What was observed during troubleshooting.</p>
<p><em>Example:</em><br>"Battery failed to accept charge after verifying power cord, outlet, and adapter were functional."</p>

<h4>Resolution</h4>
<p>What action was taken.</p>
<p><em>Example:</em><br>"Removed device from service and sent to Clinical Engineering for battery replacement and evaluation."</p>

<h2 id="section-helpful-details-to-include-if-known" tabindex="-1">Helpful Details to Include (If Known)</h2>
<ul>
<li>Outlet tested and confirmed working</li>
<li>Power cord and adapter swapped</li>
<li>AC indicator status observed</li>
<li>Battery icon behavior noted</li>
<li>Any warning messages recorded</li>
<li>Device shuts down on battery</li>
<li>Final device status (removed from service)</li>
</ul>

<h2 id="section-final-thought" tabindex="-1">Final Thought</h2>
<p>Effective troubleshooting starts with simple external checks and confirms power delivery before assuming internal failure. Patient safety must always come first, and proper escalation ensures reliable equipment performance.</p>
<p><strong>That is successful troubleshooting.</strong></p>

</main>

<section style="padding:40px; text-align:center;">
  <h3>Related Guides</h3>
  <div id="related-guides-grid" class="guides-grid" style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;"></div>
</section>
<script src="/related-guides.js?v=20260919"></script>
<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>
  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>
  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>
<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p><a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; <a href="../terms-of-use.html">Terms of Use</a></p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>

</body>
</html>
