<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
<title>Schiller DEFIGARD Touch 7 Defibrillator - Manual/AED Shock Will Not Arm, Charge, or Discharge</title>
<meta name="description" content="Troubleshoots shock-delivery failures involving mode selection, pads, therapy cables, controls, battery power, connections, or service-level faults.">
<link rel="stylesheet" href="../style.css?v=20260920-2">
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
  gtag('config', 'G-1L34E3TJL6');
</script>
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704" crossorigin="anonymous"></script>
<link rel="canonical" href="https://jaketroubleshoots.com/guides/schiller-defigard-touch-7-manual-aed-shock-will-not-arm-charge-or-discharge.html" />
</head>
<body>
<a class="skip-link" href="#page-heading">Skip to content</a>

<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>
  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">Schiller DEFIGARD Touch 7</h1>
  <p>Manual/AED Shock Will Not Arm, Charge, or Discharge</p>
</section>

<main style="max-width:900px; margin:40px auto; padding:0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include-if-known">Helpful Details to Include (If Known)</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3>

<p><a href="/hub-asset.html?slug=defibrillator">Defibrillator</a></p>

<h3>Manufacturer</h3>

<p><a href="/hub-manufacturer.html?slug=schiller">Schiller</a></p>

<h3>Model</h3>

<p><a href="/hub-model.html?slug=defigard-touch-7">DEFIGARD Touch 7</a></p>

<h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>

<p>Troubleshoots shock-delivery failures involving mode selection, pads, therapy cables, controls, battery power, connections, or service-level faults.</p>

<h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

<h4>1. Protect the Patient Immediately</h4>

<p>If shock delivery is required or may become necessary and the DEFIGARD Touch 7 cannot reliably arm, charge, or discharge, immediately place another verified defibrillator into service.</p>

<p>Do not continue troubleshooting a therapy-delivery fault while a patient depends on the affected unit.</p>

<p><strong>Expected outcome:</strong> Emergency defibrillation capability is maintained using reliable equipment.</p>

<h4>2. Confirm the Exact Failure</h4>

<p>Determine whether the unit:</p>

<ul>
  <li>Will not enter the required therapy mode.</li>
  <li>Will not recognize the connected therapy accessory.</li>
  <li>Will not begin charging.</li>
  <li>Charges but will not arm for shock.</li>
  <li>Arms but will not discharge.</li>
  <li>Displays an unexpected therapy-related message.</li>
</ul>

<p>Record the exact displayed message if present.</p>

<p><strong>Expected outcome:</strong> The failure stage is clearly identified.</p>

<h4>3. Verify Basic Power and Battery Condition</h4>

<p>Confirm the unit starts normally and has adequate available power for testing.</p>

<p>Connect approved external power when applicable and verify the installed battery is detected.</p>

<p>If power behavior is abnormal, resolve the power issue before continuing.</p>

<p><strong>Expected outcome:</strong> The defibrillator has stable power and is ready for controlled bench testing.</p>

<h4>4. Inspect Therapy Pads, Paddles, and Cable Connections</h4>

<p>Inspect the therapy accessory and cable for:</p>

<ul>
  <li>Incomplete insertion.</li>
  <li>Bent or damaged contacts.</li>
  <li>Damaged insulation.</li>
  <li>Contamination.</li>
  <li>Expired or compromised disposable pads.</li>
  <li>Incorrect accessory connection.</li>
</ul>

<p>Reconnect all components fully.</p>

<p><strong>Expected outcome:</strong> The proper therapy accessory is connected securely and is recognized by the device.</p>

<h4>5. Substitute Known-Good Therapy Accessories</h4>

<p>When permitted, use approved known-good therapy pads, paddles, or therapy cable to determine whether the problem follows the accessory.</p>

<p>Do not perform uncontrolled shock testing.</p>

<p><strong>Expected outcome:</strong> A known-good accessory is recognized and allows the therapy sequence to proceed normally. If the original accessory causes the failure, remove it from service.</p>

<h4>6. Verify Mode and Control Operation</h4>

<p>Confirm the intended Manual or AED operating mode is selected using normal user-accessible controls.</p>

<p>Verify that charge, arm, and shock controls respond normally during an approved test sequence.</p>

<p>Do not enter restricted service modes.</p>

<p><strong>Expected outcome:</strong> Controls respond predictably and the unit advances through the expected therapy sequence.</p>

<h4>7. Test With an Approved Defibrillator Analyzer</h4>

<p>Remove the unit from clinical use and connect an approved defibrillator analyzer according to facility and manufacturer procedures.</p>

<p>Perform the applicable functional shock-delivery test without connecting the device to a patient.</p>

<p><strong>Expected outcome:</strong> The device charges and discharges appropriately into the analyzer and passes required functional verification. If so, troubleshooting can stop.</p>

<h4>8. Verify Both Applicable Therapy Workflows</h4>

<p>If the unit supports both Manual and AED operation in the local configuration, verify the previously reported mode and any additional mode required by facility return-to-service procedures.</p>

<p><strong>Expected outcome:</strong> Therapy operation is reliable and repeatable with no unexpected interruption.</p>

<h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>

<p>External therapy accessories, connections, power conditions, and normal controls have been ruled out. The remaining fault may involve internal charging, discharge, control, sensing, or therapy circuitry.</p>

<p>The device should be:</p>

<ul>
  <li>Removed from service.</li>
  <li>Labeled Out of Service.</li>
  <li>Sent for repair or bench evaluation.</li>
  <li>Evaluated using appropriate manufacturer documentation and an approved defibrillator analyzer.</li>
  <li>Repaired only by qualified personnel.</li>
</ul>

<p>Do not attempt internal high-voltage or board-level repair without authorized procedures. Complete all required therapy-output, alarm, operational, and electrical-safety testing before return to service.</p>

<p>Knowing when to stop external troubleshooting is proper troubleshooting.</p>

<h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>

<p>Any uncertainty about shock delivery requires immediate substitution with another verified defibrillator; monitoring capability alone does not make the unit safe for emergency use.</p>

<h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>



<p><strong>CCR = Complaint, Cause, Resolution</strong></p>

<h4>Complaint</h4>

<p>What was reported by the clinical staff.</p>

<p><em>Example:</em><br>"Clinical staff reported that the DEFIGARD Touch 7 would not charge for defibrillation when therapy pads were connected."</p>

<h4>Cause</h4>

<p>What was observed during troubleshooting.</p>

<p><em>Example:</em><br>"Clinical Engineering found that the therapy cable was not fully seated and the pads were therefore not being recognized."</p>

<h4>Resolution</h4>

<p>What action was taken.</p>

<p><em>Example:</em><br>"Fully connected the therapy cable and verified successful charging and shock delivery into an approved defibrillator analyzer."</p>

<h2 id="section-helpful-details-to-include-if-known" tabindex="-1">Helpful Details to Include (If Known)</h2>



<ul>
  <li>Manual or AED mode involved.</li>
  <li>Exact displayed message.</li>
  <li>Battery and AC status.</li>
  <li>Pad or paddle type used.</li>
  <li>Therapy cable condition.</li>
  <li>Known-good accessory results.</li>
  <li>Whether charging begins.</li>
  <li>Whether the unit arms.</li>
  <li>Analyzer test result.</li>
  <li>Final device status.</li>
</ul>

<h2 id="section-final-thought" tabindex="-1">Final Thought</h2>

<p>Shock-delivery failures require immediate protection of the patient and a controlled progression from power and accessory checks to analyzer verification. If reliable therapy cannot be confirmed, remove the unit from service and escalate with complete CCR documentation.</p>

<p>That is successful troubleshooting.</p>

</main>
<section style="padding:40px; text-align:center;">
  <h3>Related Guides</h3>
  <div id="related-guides-grid" class="guides-grid" style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;"></div>
</section>
<script src="/related-guides.js?v=20260919"></script>

<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>
  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>
  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>

<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p><a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; <a href="../terms-of-use.html">Terms of Use</a></p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>

</body>
</html>
