<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
  <title>Siemens Healthineers MAGNETOM Sola MRI System - BioMatrix Sensor, Respiratory Curve, or Patient Sensing Fault</title>
  <meta name="description" content="Troubleshooting BioMatrix sensor, respiratory curve, or patient sensing issues using safe external checks before escalation.">
  <link rel="stylesheet" href="../style.css?v=20260920-2">
  <!-- Google tag (gtag.js) -->
  <script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
  <script>
    window.dataLayer = window.dataLayer || [];
    function gtag(){dataLayer.push(arguments);}
    gtag('js', new Date());
    gtag('config', 'G-1L34E3TJL6');
  </script>
  <script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704" crossorigin="anonymous"></script>
  <link rel="canonical" href="https://jaketroubleshoots.com/guides/siemens-magnetom-sola-biomatrix-sensor-respiratory-curve-or-patient-sensing-fault.html" />
</head>
<body>
<a class="skip-link" href="#page-heading">Skip to content</a>
<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>
  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">Siemens Healthineers MAGNETOM Sola</h1>
  <p>BioMatrix Sensor, Respiratory Curve, or Patient Sensing Fault</p>
</section>

<main style="max-width:900px; margin:40px auto; padding:0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include-if-known">Helpful Details to Include (If Known)</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3><p><a href="/hub-asset.html?slug=mri-system">MRI System</a></p>
<h3>Manufacturer</h3><p><a href="/hub-manufacturer.html?slug=siemens-healthineers">Siemens Healthineers</a></p>
<h3>Model</h3><p><a href="/hub-model.html?slug=magnetom-sola">MAGNETOM Sola</a></p>

<h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>
<p>Troubleshooting BioMatrix sensor, respiratory curve, or patient sensing issues using safe external checks before escalation.</p>

<h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

<h4>Ensure Patient Safety First</h4>
<p>If the respiratory curve, BioMatrix sensing, or patient signal is unreliable during an active MRI exam, do not continue using that signal for scan timing or patient-dependent acquisition.</p>
<p>Pause the exam if clinically appropriate, communicate with the MRI technologist, and ensure the patient is stable and monitored according to MRI safety policy.</p>
<p>Expected outcome: Patient care is not dependent on a questionable sensing signal.</p>
<p>If this resolves the concern by switching to a safe alternate workflow, document and stop.</p>

<h4>Confirm the Reported Symptom</h4>
<p>Ask the technologist what was observed:</p>
<ul>
  <li>No respiratory curve displayed</li>
  <li>Flat or noisy respiratory waveform</li>
  <li>Intermittent respiratory triggering</li>
  <li>Patient sensor not detected</li>
  <li>BioMatrix signal appears delayed, unstable, or inaccurate</li>
  <li>Issue occurs only with certain patients, coils, or exam types</li>
</ul>
<p>Expected outcome: The failure mode is clearly identified before troubleshooting.</p>

<h4>Check That the Patient Is Properly Positioned</h4>
<p>Verify that the patient is positioned correctly on the table and within the expected sensing area for the exam setup.</p>
<p>Poor patient positioning, excessive gap, unusual body habitus, or patient movement can affect sensing quality.</p>
<p>Expected outcome: Patient position supports reliable sensor detection and respiratory signal acquisition.</p>
<p>If repositioning restores a stable respiratory curve, return the system to clinical use and stop.</p>

<h4>Inspect Table Pads, Positioning Aids, and Accessories</h4>
<p>Check for pads, blankets, cushions, straps, or accessory items that may interfere with patient sensing or respiratory detection.</p>
<p>Remove unnecessary materials between the patient and sensing surface when clinically safe and MRI-compatible.</p>
<p>Expected outcome: The sensing path is not blocked or distorted by external accessories.</p>
<p>If the curve returns after removing or adjusting accessories, document the cause and stop.</p>

<h4>Verify Coil and Table Setup</h4>
<p>Confirm the correct coil is being used, fully seated, and properly connected.</p>
<p>Check that the table is docked correctly and that no coil cable, accessory cable, or patient monitoring lead is pinched, stretched, or routed across a sensing area.</p>
<p>Expected outcome: Coil/table setup is normal and not interfering with patient sensing.</p>
<p>If correcting the setup resolves the issue, stop.</p>

<h4>Check the Respiratory Signal Display and Scan Setup</h4>
<p>Have the technologist confirm that the intended respiratory or patient-sensing option is selected for the protocol.</p>
<p>Verify whether the issue occurs in one protocol only or across multiple respiratory-triggered sequences.</p>
<p>Expected outcome: The system is looking for the correct signal source and the issue is not protocol-specific.</p>
<p>If a protocol selection or setup issue is found, have MRI staff correct the exam setup and stop.</p>

<h4>Look for External Patient Motion or Breathing Pattern Issues</h4>
<p>Observe whether the patient is moving, talking, coughing, holding breath unintentionally, or breathing too shallowly for a usable curve.</p>
<p>Patient-related variation can appear as an equipment fault when the signal is actually too weak or inconsistent.</p>
<p>Expected outcome: The signal behavior matches patient motion and breathing pattern.</p>
<p>If the issue is patient-related, document the finding and stop.</p>

<h4>Inspect Accessible Sensor Areas and Table Surface</h4>
<p>With the patient removed and the table available, visually inspect the table surface, pad condition, and accessible sensor-related areas for:</p>
<ul>
  <li>Damaged table pads</li>
  <li>Fluid contamination</li>
  <li>Cracked covers</li>
  <li>Loose trim</li>
  <li>Objects trapped under pads</li>
  <li>Signs of impact or misuse</li>
</ul>
<p>Expected outcome: No obvious external condition is preventing proper sensing.</p>
<p>If contamination or obstruction is found, remove the device from use until cleaned, dried, and evaluated according to facility policy.</p>

<h4>Power Cycle Only When Safe and Approved</h4>
<p>If the scanner is not supporting an active patient exam, coordinate with MRI staff and follow site-approved restart procedures for the host or affected workflow.</p>
<p>Do not interrupt active scanning, patient care, or system cooling/support functions without proper coordination.</p>
<p>Expected outcome: Temporary software or workflow communication issues clear after a controlled restart.</p>
<p>If normal respiratory curve and sensing function return, document and stop.</p>

<h4>Test With a Known-Good Setup</h4>
<p>When clinically appropriate, compare performance using a known-good protocol setup, standard positioning, and a cooperative test subject or approved test workflow.</p>
<p>Do not create unsafe scanning conditions or bypass MRI safety procedures.</p>
<p>Expected outcome: The issue is confirmed as either setup-specific or repeatable across normal configurations.</p>

<h4>Check for Pattern Across Rooms, Coils, or Tables if Applicable</h4>
<p>If the site has similar Siemens MRI systems or multiple coils/table accessories, compare whether the issue follows:</p>
<ul>
  <li>A specific coil</li>
  <li>A specific table</li>
  <li>A specific protocol</li>
  <li>A specific patient setup</li>
  <li>The MAGNETOM Sola system itself</li>
</ul>
<p>Expected outcome: The fault is narrowed without internal disassembly.</p>

<h4>Review System Messages and Error Logs Available to Clinical Engineering</h4>
<p>Record any displayed Siemens system messages, warnings, or fault codes related to BioMatrix, patient sensing, respiratory triggering, table communication, or coil/sensor communication.</p>
<p>Expected outcome: Escalation includes useful evidence for Siemens service or advanced bench/system evaluation.</p>

<h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>
<p>If patient position, accessories, coil setup, protocol selection, table condition, and controlled restart have been checked and the BioMatrix or respiratory sensing fault remains, common external causes have been ruled out.</p>
<p>The issue may involve internal sensor hardware, table communication, system software, or Siemens-specific sensing electronics.</p>
<p>The device should be:</p>
<ul>
  <li>Removed from clinical use for affected respiratory-triggered or sensing-dependent exams</li>
  <li>Labeled Out of Service if the fault affects safe or reliable operation</li>
  <li>Sent for Siemens service evaluation or qualified MRI system repair support</li>
</ul>
<p>Knowing when to stop is proper troubleshooting. Do not attempt internal MRI table, sensor, or system electronics repair without proper training, MRI safety controls, and manufacturer support.</p>

<h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>
<p>Do not troubleshoot BioMatrix or respiratory sensing problems on an active patient unless the exam has been safely paused and MRI staff confirm it is appropriate. If the sensing signal is unreliable, move to an alternate safe workflow or reschedule/use another system as directed by clinical leadership.</p>

<h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>
<p><strong>CCR = Complaint, Cause, Resolution</strong></p>

<h4>Complaint</h4>
<p>What was reported by the clinical staff.</p>
<p><em>Example:</em><br>"MRI technologist reported no usable respiratory curve on the Siemens MAGNETOM Sola during respiratory-triggered imaging."</p>

<h4>Cause</h4>
<p>What was observed during troubleshooting.</p>
<p><em>Example:</em><br>"Clinical Engineering found the patient positioning pad was folded under the torso and interfering with patient sensing."</p>

<h4>Resolution</h4>
<p>What action was taken.</p>
<p><em>Example:</em><br>"Repositioned the pad, verified stable respiratory curve with MRI staff, and returned the system to service."</p>

<h2 id="section-helpful-details-to-include-if-known" tabindex="-1">Helpful Details to Include (If Known)</h2>
<ul>
  <li>Patient removed from scanner before troubleshooting</li>
  <li>Exact BioMatrix or respiratory signal symptom</li>
  <li>Whether issue was flat, noisy, intermittent, or absent</li>
  <li>Protocol or sequence where the issue occurred</li>
  <li>Coil used during the failure</li>
  <li>Table docked status</li>
  <li>Patient position checked</li>
  <li>Pads, blankets, and accessories inspected</li>
  <li>Any visible table pad damage or contamination</li>
  <li>Whether restart was performed</li>
  <li>Whether fault followed a coil, table, protocol, or patient setup</li>
  <li>Siemens fault messages or screenshots</li>
  <li>Final device status</li>
</ul>

<h2 id="section-final-thought" tabindex="-1">Final Thought</h2>
<p>BioMatrix and respiratory sensing faults should be approached carefully because they can affect scan timing, image quality, and workflow reliability. Start with patient safety, positioning, accessories, coils, table setup, and protocol selection before suspecting internal system failure. Clear documentation helps Siemens service or MRI support resolve repeat issues faster.</p>
<p><strong>That is successful troubleshooting.</strong></p>

</main>

<section style="padding:40px; text-align:center;">
  <h3>Related Guides</h3>
  <div id="related-guides-grid" class="guides-grid" style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;"></div>
</section>
<script src="/related-guides.js?v=20260919"></script>

<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>
  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>
  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>

<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p><a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; <a href="../terms-of-use.html">Terms of Use</a></p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>
</body>
</html>
