<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
  <title>Smiths Medical Medfusion 3500 - Infusion Programming or Rate Errors</title>
  <meta name="description" content="Guide for Clinical Engineering to troubleshoot infusion programming errors, unexpected rates, or related alarms on Medfusion 3500 syringe pumps.">
  <link rel="stylesheet" href="../style.css?v=20260920">
  <!-- Google tag (gtag.js) -->
  <script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
  <script>
    window.dataLayer = window.dataLayer || [];
    function gtag(){dataLayer.push(arguments);}
    gtag('js', new Date());

    gtag('config', 'G-1L34E3TJL6');
  </script>
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704"
     crossorigin="anonymous"></script>
  <link rel="canonical" href="https://jaketroubleshoots.com/guides/smiths-medical-medfusion-3500-infusion-programming-or-rate-errors.html" />
</head>
<body>
<a class="skip-link" href="#page-heading">Skip to content</a>
<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>

  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">Smiths Medical Medfusion 3500</h1>
  <p>Infusion Programming or Rate Errors</p>
</section>

<main style="max-width: 900px; margin: 40px auto; padding: 0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include">Helpful Details to Include</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3>
<p><a href="/hub-asset.html?slug=infusion-pump">Infusion Pump</a></p>

<h3>Manufacturer</h3>
<p><a href="/hub-manufacturer.html?slug=smiths-medical">Smiths Medical</a></p>

<h3>Model</h3>
<p><a href="/hub-model.html?slug=medfusion-3500">Medfusion 3500</a></p>

<h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>
<p>This guide assists Clinical Engineering in troubleshooting a Medfusion 3500 syringe infusion pump when staff report infusion programming errors, unexpected infusion rates, or alarms related to improper rate delivery. These issues often result from external setup, user entry errors, or software/configuration issues rather than hardware failure.</p>
<ul>
  <li>Infusion rate not matching programmed value</li>
  <li>Pump stops or alarms unexpectedly during infusion</li>
  <li>Unexpected changes in infusion volume or duration</li>
  <li>Error messages related to programming or rate</li>
</ul>

<h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

<h4>Verify User Programming</h4>
<ul>
  <li>Confirm that the rate, volume, and infusion type entered match the physician’s orders.</li>
  <li>Check for decimal placement errors or unit mismatches (mL/hr vs. µL/min).</li>
</ul>
<p><em>Why it matters:</em> Most programming errors are due to simple user entry mistakes.</p>

<h4>Check Syringe Compatibility</h4>
<ul>
  <li>Ensure the syringe size and manufacturer are compatible with the Medfusion 3500.</li>
  <li>Confirm the syringe is seated correctly in the cassette/holder.</li>
</ul>
<p><em>Why it matters:</em> Incorrect syringe size can cause the pump to calculate the wrong delivery rate.</p>

<h4>Inspect Cassette and Door Sensors</h4>
<ul>
  <li>Verify that the cassette is properly latched and that the pump detects it.</li>
  <li>Look for debris, wear, or damage on the sensor or cassette interface.</li>
</ul>
<p><em>Why it matters:</em> Misreading cassette presence can cause the pump to abort or miscalculate infusion rates.</p>

<h4>Check for Active Alarms or Error Messages</h4>
<ul>
  <li>Note any on-screen errors and verify against the pump’s error reference.</li>
  <li>Clear non-critical alarms and attempt to reprogram.</li>
</ul>
<p><em>Why it matters:</em> Persistent alarms may indicate configuration issues or early signs of internal sensor problems.</p>

<h4>Power Cycle the Pump</h4>
<ul>
  <li>Remove the pump from service temporarily, turn it off, and then back on.</li>
  <li>Reprogram a test infusion with a compatible syringe to verify correct behavior.</li>
</ul>
<p><em>Why it matters:</em> Resets internal logic and clears temporary software glitches.</p>

<h4>Verify Pump Firmware / Software Version</h4>
<ul>
  <li>Confirm the pump is running the latest approved firmware for your facility.</li>
  <li>Check for any software update notices from Smiths Medical.</li>
</ul>
<p><em>Why it matters:</em> Firmware bugs can occasionally cause calculation errors.</p>

<h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>
<p>External causes have been ruled out (user entry, syringe, cassette, power, and alarms). Likely internal sensor, motor, or software fault.</p>
<ul>
  <li>Remove pump from service</li>
  <li>Label as “Out of Service”</li>
  <li>Send for bench evaluation or repair</li>
</ul>
<p>Knowing when to escalate ensures patient safety and proper troubleshooting.</p>

<h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>
<ul>
  <li>Never attempt programming tests on an active patient.</li>
  <li>Move the patient to another verified pump first.</li>
  <li>Only troubleshoot in a safe environment with a compatible test syringe.</li>
</ul>

<h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>
<p><strong>CCR = Complaint, Cause, Resolution</strong></p>

<h4>Complaint</h4>
<p>What was reported by the clinical staff.</p>
<p><em>Example:</em><br>
Staff report that the Medfusion 3500 delivered an incorrect infusion rate or programming error.</p>

<h4>Cause</h4>
<p>What was observed during troubleshooting.</p>
<p><em>Example:</em><br>
Initial inspection showed correct syringe and cassette placement. Programming errors appear persistent. No user entry errors detected; pump resets did not resolve the issue.</p>

<h4>Resolution</h4>
<p>What action was taken.</p>
<p><em>Example:</em><br>
Pump removed from service, labeled “Out of Service,” and sent to Biomedical Engineering bench for evaluation. Patient switched to alternate verified infusion pump.</p>

<h2 id="section-helpful-details-to-include" tabindex="-1">Helpful Details to Include</h2>
<ul>
  <li>Verify syringe type and lot number</li>
  <li>Note any recurring error codes</li>
  <li>Document firmware/software version</li>
  <li>Record last service date and battery status</li>
</ul>

<h2 id="section-final-thought" tabindex="-1">Final Thought</h2>
<p>Patient safety is the highest priority. Troubleshooting logic should move from simplest causes (user entry, syringe, power) to more complex possibilities. Proper documentation and knowing when to escalate are critical to safe and effective Clinical Engineering operations.</p>
<p><strong>That is successful troubleshooting.</strong></p>
</main>

<section style="padding:40px; text-align:center;"><h3>Related Guides</h3>
  <div id="related-guides-grid"
       class="guides-grid"
       style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;">
  </div>
</section>

<script src="/related-guides.js?v=20260919"></script>



<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>

  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>

  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>

<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p>
    <a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; 
    <a href="../terms-of-use.html">Terms of Use</a>
  </p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>
</body>
</html>
