<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
<title>Smiths Medical Medfusion 3500 Infusion Pump - Infusion Stops Unexpectedly or Pump Reboots During Delivery</title>
<meta name="description" content="Troubleshoots unexpected infusion interruption or reboot caused by power, battery, connections, loading, environmental conditions, or device malfunction.">
<link rel="stylesheet" href="../style.css?v=20260920">
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
  gtag('config', 'G-1L34E3TJL6');
</script>
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704" crossorigin="anonymous"></script>
<link rel="canonical" href="https://jaketroubleshoots.com/guides/smiths-medical-medfusion-3500-infusion-stops-unexpectedly-or-pump-reboots-during-delivery.html" />
</head>
<body>
<a class="skip-link" href="#page-heading">Skip to content</a>

<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>
  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">Smiths Medical Medfusion 3500</h1>
  <p>Infusion Stops Unexpectedly or Pump Reboots During Delivery</p>
</section>

<main style="max-width:900px; margin:40px auto; padding:0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include-if-known">Helpful Details to Include (If Known)</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3>

<p><a href="/hub-asset.html?slug=infusion-pump">Infusion Pump</a></p>

<h3>Manufacturer</h3>

<p><a href="/hub-manufacturer.html?slug=smiths-medical">Smiths Medical</a></p>

<h3>Model</h3>

<p><a href="/hub-model.html?slug=medfusion-3500">Medfusion 3500</a></p>

<h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>

<p>Troubleshoots unexpected infusion interruption or reboot caused by power, battery, connections, loading, environmental conditions, or device malfunction.</p>

<h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

<h4>1. Protect the Patient and Restore Therapy</h4>

<p>Treat an unexpected pump stop or reboot as an unreliable therapy-delivery condition. Transfer the infusion to another verified pump immediately when interruption could affect the patient.</p>

<p><strong>Expected outcome:</strong> Required therapy continues safely without dependence on the affected pump.</p>

<h4>2. Confirm What Actually Occurred</h4>

<p>Determine whether the pump powered off, rebooted, stopped infusion while remaining powered, alarmed before stopping, lost programming, or restarted after movement or connection to AC power. Record any displayed message.</p>

<p><strong>Expected outcome:</strong> The event is accurately characterized instead of being treated as a generic shutdown.</p>

<h4>3. Inspect AC Power</h4>

<p>Check the power cord, external power supply components if applicable, plug, strain relief, and receptacle for looseness or damage. Verify the outlet using an appropriate method.</p>

<p><strong>Expected outcome:</strong> Reliable external power is available and connections remain secure.</p>

<h4>4. Check Battery Operation</h4>

<p>With the pump safely on the bench, observe battery status and determine whether the event occurs on battery, AC power, or during transition between power sources. Do not rely solely on an icon if the reported problem suggests battery instability.</p>

<p><strong>Expected outcome:</strong> The pump remains powered appropriately through normal permitted power-source transitions.</p>

<h4>5. Inspect for Physical or Liquid Damage</h4>

<p>Examine the housing and accessible connectors for impact damage, loose components, liquid intrusion, residue, overheating, odor, or other abnormal conditions.</p>

<p><strong>Expected outcome:</strong> No physical condition requiring immediate removal from service is present.</p>

<h4>6. Verify Syringe and Fluid-Path Setup</h4>

<p>Confirm that the reported stop was not caused by an actual occlusion, syringe-loading condition, plunger problem, or another legitimate infusion alarm.</p>

<p><strong>Expected outcome:</strong> A normal therapy-related alarm or external setup problem is either identified or ruled out.</p>

<h4>7. Reproduce the Event With a Known-Good Setup</h4>

<p>Using a known-good syringe and controlled bench setup, operate the pump while observing power and infusion status. Do not repeatedly stress a pump exhibiting heat, odor, electrical damage, or other unsafe behavior.</p>

<p><strong>Expected outcome:</strong> The pump operates continuously without rebooting or stopping, or the failure is reproduced under controlled conditions.</p>

<h4>8. Check for Movement-Related Interruption</h4>

<p>Without abusing connectors or the housing, observe whether normal handling or movement causes power interruption. Inspect accessible power connections for intermittent contact.</p>

<p><strong>Expected outcome:</strong> Normal movement does not cause a shutdown, reboot, or power-source interruption.</p>

<h4>9. Perform Functional and Power Verification</h4>

<p>Using approved test equipment and procedures, verify basic infusion performance, power operation, battery behavior as applicable, startup, and alarms following the reported event.</p>

<p><strong>Expected outcome:</strong> The pump remains stable and passes applicable return-to-service checks. If so, troubleshooting can stop.</p>

<h4>10. Escalate Any Unexplained Reboot or Stop</h4>

<p>If the pump reboots, powers off, loses programming, or stops infusion unexpectedly without a verified external cause, remove it from service even if the problem is intermittent.</p>

<p><strong>Expected outcome:</strong> An intermittently unreliable therapy-delivery device is prevented from returning to patient care.</p>

<h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>

<p>External AC power, battery operation, connectors, syringe setup, fluid-path conditions, and obvious physical damage have been evaluated. Remaining possibilities include power-management circuitry, battery-related service conditions, software, internal connections, drive control, or another service-level fault.</p>

<p>The device should be:</p>

<ul>
  <li>Removed from service</li>
  <li>Labeled Out of Service</li>
  <li>Sent for repair or bench evaluation</li>
  <li>Evaluated using appropriate manufacturer documentation and approved test equipment</li>
  <li>Repaired or configured only by qualified personnel</li>
</ul>

<p>After corrective action, perform complete applicable power, battery, infusion, alarm, and safety verification before clinical return. Knowing not to return an intermittently rebooting infusion pump to service is proper troubleshooting.</p>

<h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>

<p>An unexplained reboot during infusion should be treated as a significant reliability failure even when the pump powers back up normally afterward.</p>

<h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>



<p><strong>CCR = Complaint, Cause, Resolution</strong></p>

<h4>Complaint</h4>

<p>What was reported by the clinical staff.</p>

<p><em>Example:</em><br>"Nursing reported that the Medfusion 3500 rebooted unexpectedly while delivering an infusion."</p>

<h4>Cause</h4>

<p>What was observed during troubleshooting.</p>

<p><em>Example:</em><br>"Clinical Engineering found an intermittent AC power connection at the external power cord that reproduced with normal handling."</p>

<h4>Resolution</h4>

<p>What action was taken.</p>

<p><em>Example:</em><br>"The defective external power component was replaced with an approved replacement, continuous operation and power-transition testing were completed successfully, and the pump was returned to service."</p>

<h2 id="section-helpful-details-to-include-if-known" tabindex="-1">Helpful Details to Include (If Known)</h2>

<ul>
  <li>Whether pump stopped, shut down, or rebooted</li>
  <li>Any displayed message</li>
  <li>AC or battery operation when event occurred</li>
  <li>Outlet tested</li>
  <li>Power cord and connector condition</li>
  <li>Battery indication</li>
  <li>Whether programming was retained</li>
  <li>Known-good syringe setup result</li>
  <li>Movement-related behavior</li>
  <li>Functional test results</li>
  <li>Final device status</li>
</ul>

<ul>
  <li>Whether pump stopped, shut down, or rebooted</li>
  <li>Any displayed message</li>
  <li>AC or battery operation when event occurred</li>
  <li>Outlet tested</li>
  <li>Power cord and connector condition</li>
  <li>Battery indication</li>
  <li>Whether programming was retained</li>
  <li>Known-good syringe setup result</li>
  <li>Movement-related behavior</li>
  <li>Functional test results</li>
  <li>Final device status</li>
</ul>

<h2 id="section-final-thought" tabindex="-1">Final Thought</h2>

<p>Unexpected interruption demands careful separation of external power, battery, setup, and true device failure. Verify the simple causes first, but escalate any unexplained recurrence before the pump returns to patient care.</p>

<p>That is successful troubleshooting.</p>

</main>
<section style="padding:40px; text-align:center;">
  <h3>Related Guides</h3>
  <div id="related-guides-grid" class="guides-grid" style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;"></div>
</section>
<script src="/related-guides.js?v=20260919"></script>

<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>
  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>
  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>

<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p><a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; <a href="../terms-of-use.html">Terms of Use</a></p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>

</body>
</html>
