<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
<title>STERIS AMSCO 400 Series Sterilizer - Alarm: Over Sterilize Temperature - Sterilize temperature is above setpoint by more than prescribed amount</title>
<meta name="description" content="Alarm indicating chamber temperature exceeded allowable limits, risking improper sterilization control and potential instrument damage.">
<link rel="stylesheet" href="../style.css?v=20260919">
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
  gtag('config', 'G-1L34E3TJL6');
</script>
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704" crossorigin="anonymous"></script>
  <link rel="canonical" href="https://jaketroubleshoots.com/guides/steris-amsco-400-series-alarm-over-sterilize-temperature.html" />
</head>

<body>
<a class="skip-link" href="#page-heading">Skip to content</a>

<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>
  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">STERIS AMSCO 400 Series</h1>
  <p>Alarm: Over Sterilize Temperature - Sterilize temperature is above setpoint by more than prescribed amount</p>
</section>

<main style="max-width:900px; margin:40px auto; padding:0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include-if-known">Helpful Details to Include (If Known)</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3><p><a href="/hub-asset.html?slug=sterilizer">Sterilizer</a></p>
<h3>Manufacturer</h3><p><a href="/hub-manufacturer.html?slug=steris">STERIS</a></p>
<h3>Model</h3><p><a href="/hub-model.html?slug=amsco-400-series">AMSCO 400 Series</a></p>

<h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>
<p>This guide helps troubleshoot the “Over Sterilize Temperature” alarm, which occurs when chamber temperature exceeds allowable limits. This condition can lead to improper sterilization control and potential damage to instruments or loads.</p>

<h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

<h4>1. Ensure Patient Safety First</h4>
<ul>
<li>Do not use items from the affected cycle until sterilization is confirmed valid</li>
<li>If cycle is active, allow it to complete or abort per facility policy</li>
</ul>

<h4>2. Verify the Reported Alarm and Behavior</h4>
<ul>
<li>Confirm the alarm message is displayed exactly</li>
<li>Observe when the alarm occurs (typically during sterilize phase)</li>
<li>Check if the cycle continues automatically (expected behavior)</li>
</ul>

<h4>3. Check Steam Supply Pressure</h4>
<ul>
<li>Verify facility steam pressure to the unit</li>
<li>Ensure pressure is not excessively high (greater than normal operating range)</li>
</ul>

<h4>4. Inspect Steam Supply Piping</h4>
<ul>
<li>Check for recent facility adjustments or valve changes</li>
<li>Ensure no bypass or regulator issues allowing excessive pressure</li>
</ul>

<h4>5. Check Chamber Steam Trap Function</h4>
<ul>
<li>Observe for improper condensate removal</li>
<li>Listen for abnormal steam trap behavior if accessible</li>
</ul>

<h4>6. Evaluate Solenoid Valve Operation</h4>
<ul>
<li>Listen for normal actuation sounds during cycle phases</li>
<li>Observe for signs of sticking or continuous flow</li>
</ul>

<h4>7. Consider Control Calibration Drift</h4>
<ul>
<li>If no external issues are found, suspect calibration drift</li>
<li>Look for consistent temperature overshoot across cycles</li>
</ul>

<h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>
<p>If external causes have been ruled out and the alarm continues:</p>
<ul>
<li>Remove the sterilizer from service</li>
<li>Label the unit as Out of Service</li>
<li>Send for qualified repair or calibration</li>
</ul>

<h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>
<p>Never troubleshoot a sterilizer during active patient use. Always ensure instruments are processed on a verified working unit before clinical use.</p>

<h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>
<p><strong>CCR = Complaint, Cause, Resolution</strong></p>

<h4>Complaint</h4>
<p>What was reported by the clinical staff.</p>
<p><em>Example:</em><br>"Sterilizer alarmed ‘Over Sterilize Temperature’ during sterilize phase; cycle continued but exceeded setpoint."</p>

<h4>Cause</h4>
<p>What was observed during troubleshooting.</p>
<p><em>Example:</em><br>"Steam supply pressure elevated above normal range / no external cause identified indicating possible internal fault."</p>

<h4>Resolution</h4>
<p>What action was taken.</p>
<p><em>Example:</em><br>"Verified steam supply and piping; unit removed from service and escalated for repair and calibration."</p>

<h2 id="section-helpful-details-to-include-if-known" tabindex="-1">Helpful Details to Include (If Known)</h2>
<ul>
<li>Alarm behavior</li>
<li>Accessories swapped</li>
<li>Power behavior</li>
<li>Environmental factors</li>
<li>Indicator lights</li>
<li>Final device status</li>
</ul>

<h2 id="section-final-thought" tabindex="-1">Final Thought</h2>
<p>Over-temperature alarms indicate a loss of controlled sterilization conditions. Always rule out external causes first, but escalate promptly if proper temperature control cannot be maintained.</p>

<p><strong>That is successful troubleshooting.</strong></p>

</main>

<section style="padding:40px; text-align:center;">
  <h3>Related Guides</h3>
  <div id="related-guides-grid" class="guides-grid" style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;"></div>
</section>
<script src="/related-guides.js?v=20260919"></script>
<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>
  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>
  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>
<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p><a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; <a href="../terms-of-use.html">Terms of Use</a></p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>

</body>
</html>
