<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
<title>Stryker LIFEPAK 35 Defibrillator - Defibrillator Will Not Charge</title>
<meta name="description" content="Troubleshooting failure to initiate or complete defibrillator charging after external power, controls, therapy accessories, configuration, and reproducibility checks.">
<link rel="stylesheet" href="../style.css?v=20260920">
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
  gtag('config', 'G-1L34E3TJL6');
</script>
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704" crossorigin="anonymous"></script>
<link rel="canonical" href="https://jaketroubleshoots.com/guides/stryker-lifepak-35-defibrillator-will-not-charge.html" />
</head>
<body>
<a class="skip-link" href="#page-heading">Skip to content</a>

<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>
  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h1 id="page-heading" tabindex="-1">Stryker LIFEPAK 35</h1>
  <p>Defibrillator Will Not Charge</p>
</section>

<main style="max-width:900px; margin:40px auto; padding:0 20px;">
<!-- page-navigation:start -->
<details class="page-toc">
  <summary>On this page</summary>
  <nav aria-label="On this page">
    <ul>
      <li><a href="#section-what-this-guide-helps-with">What This Guide Helps With</a></li>
      <li><a href="#section-step-by-step-troubleshooting">Step-by-Step Troubleshooting</a></li>
      <li><a href="#section-if-the-problem-persists">If the Problem Persists</a></li>
      <li><a href="#section-clinical-use-tip">Clinical Use Tip</a></li>
      <li><a href="#section-work-order-documentation-ccr-method">Work Order Documentation (CCR Method)</a></li>
      <li><a href="#section-helpful-details-to-include-if-known">Helpful Details to Include (If Known)</a></li>
      <li><a href="#section-final-thought">Final Thought</a></li>
    </ul>
  </nav>
</details>
<!-- page-navigation:end -->
<h3>Asset Type</h3>
<p><a href="/hub-asset.html?slug=defibrillator">Defibrillator</a></p>

<h3>Manufacturer</h3>
<p><a href="/hub-manufacturer.html?slug=stryker">Stryker</a></p>

<h3>Model</h3>
<p><a href="/hub-model.html?slug=lifepak-35">LIFEPAK 35</a></p>

<h2 id="section-what-this-guide-helps-with" tabindex="-1">What This Guide Helps With</h2>

<p>Troubleshooting failure to initiate or complete defibrillator charging after external power, controls, therapy accessories, configuration, and reproducibility checks.</p>

<h2 id="section-step-by-step-troubleshooting" tabindex="-1">Step-by-Step Troubleshooting</h2>

<h4>1. Ensure Patient Safety First</h4>

<p>Immediately remove the LIFEPAK 35 from patient use if it cannot reliably charge for defibrillation.</p>

<p>Provide clinical staff with another verified defibrillator before troubleshooting continues.</p>

<p>Do not repeatedly test charging while the device is connected to an active patient.</p>

<p><strong>Expected:</strong> Patient care continues with a known-good defibrillator.</p>

<p><strong>Why it matters:</strong> A device that cannot reliably charge cannot be trusted for time-critical defibrillation therapy.</p>

<h4>2. Verify the Exact Reported Failure</h4>

<p>Determine what “will not charge” means operationally:</p>

<ul>
  <li>CHARGE control produces no response</li>
  <li>Charge sequence begins but does not complete</li>
  <li>Selected energy is not reached</li>
  <li>Device disarms before therapy is available</li>
  <li>Charge failure occurs only at certain energy selections</li>
  <li>Failure is intermittent</li>
  <li>A message, alarm, Service indicator, or error is displayed</li>
</ul>

<p>Record the exact wording of any message before cycling power.</p>

<p><strong>Expected:</strong> The failure is clearly characterized and reproducible.</p>

<p><strong>If the device charges normally and the complaint cannot be reproduced:</strong> Continue controlled functional verification before returning it to service. Do not close the work order solely because one attempt succeeded.</p>

<h4>3. Verify the Device Has Stable Power</h4>

<p>Check:</p>

<ul>
  <li>Device powers on normally</li>
  <li>Battery indicators do not show depleted or abnormal status</li>
  <li>Installed batteries are fully seated</li>
  <li>External power connection, if used, is secure</li>
  <li>Approved power accessories are undamaged</li>
  <li>No unexpected shutdown or reboot occurs during charge attempts</li>
</ul>

<p>When permitted by department procedure, repeat the test using a known-good approved power configuration.</p>

<p><strong>Expected:</strong> The LIFEPAK 35 remains powered and stable throughout the attempted charge cycle.</p>

<p><strong>If the issue resolves after correcting the power source or battery connection:</strong> Complete required operational testing, document the cause, and stop troubleshooting.</p>

<h4>4. Inspect the Therapy Cable and External Therapy Accessories</h4>

<p>With the device removed from patient use, inspect the connected therapy pathway for:</p>

<ul>
  <li>Loose connector seating</li>
  <li>Partially inserted therapy cable</li>
  <li>Damaged connector housing</li>
  <li>Bent, recessed, contaminated, or visibly damaged contacts</li>
  <li>Cracked cable insulation</li>
  <li>Excessive cable strain</li>
  <li>Damaged paddles, if applicable</li>
  <li>Questionable or incompatible therapy accessories</li>
</ul>

<p>Disconnect and reconnect approved reusable accessories as appropriate.</p>

<p><strong>Expected:</strong> Therapy accessories are compatible, intact, and fully seated.</p>

<p><strong>If reseating or replacing a defective external accessory resolves the issue:</strong> Perform required functional verification, document the finding, and stop.</p>

<h4>5. Test With a Known-Good Approved Therapy Accessory</h4>

<p>If available and permitted by local procedure, substitute a known-good compatible:</p>

<ul>
  <li>Therapy cable</li>
  <li>Test load connection</li>
  <li>Reusable paddle assembly, when applicable</li>
</ul>

<p>Do not use a patient as a test load.</p>

<p><strong>Expected:</strong> The device responds consistently with known-good approved accessories.</p>

<p><strong>If the device charges normally with the substitute accessory:</strong> Remove the failed accessory from service and stop troubleshooting the defibrillator itself after completing verification.</p>

<h4>6. Verify the Correct Therapy Mode and Energy Selection</h4>

<p>Confirm:</p>

<ul>
  <li>The device is in the intended defibrillation mode</li>
  <li>An appropriate energy level has been selected</li>
  <li>Controls respond normally</li>
  <li>The selected energy is visibly registered</li>
  <li>No unexpected mode transition occurs</li>
  <li>The device is not remaining in a monitoring-only state because of an operational or configuration issue</li>
</ul>

<p>Repeat the sequence from a controlled startup condition.</p>

<p><strong>Expected:</strong> The LIFEPAK 35 accepts the intended mode and energy selection before charging is initiated.</p>

<p><strong>If correcting the mode or selection resolves the issue:</strong> Complete operational verification and stop.</p>

<h4>7. Check the CHARGE Control for Consistent Response</h4>

<p>Activate the CHARGE control only under controlled bench-test conditions using approved test equipment and departmental procedures.</p>

<p>Observe whether:</p>

<ul>
  <li>The control registers</li>
  <li>An audible response occurs</li>
  <li>The display changes appropriately</li>
  <li>Charging begins</li>
  <li>Charging stops prematurely</li>
  <li>The control works intermittently</li>
  <li>Another control path behaves differently, when applicable to the approved configuration</li>
</ul>

<p>Do not repeatedly press or force a damaged control.</p>

<p><strong>Expected:</strong> The charge command is recognized consistently.</p>

<p><strong>If the CHARGE control is physically damaged, intermittent, or nonresponsive:</strong> Remove the device from service and escalate for bench evaluation.</p>

<h4>8. Review Displayed Messages, Service Indicators, and Available Logs</h4>

<p>Document any:</p>

<ul>
  <li>Service indicator</li>
  <li>Charge-related message</li>
  <li>Therapy warning</li>
  <li>Power warning</li>
  <li>Self-test failure</li>
  <li>Repeated error code</li>
  <li>Unexpected restart</li>
  <li>Abnormal alarm behavior</li>
</ul>

<p>If your Clinical Engineering program has authorized access to diagnostic or service information, review available records without clearing evidence prematurely.</p>

<p><strong>Expected:</strong> Any associated fault information is preserved for diagnosis.</p>

<p><strong>If a recurring therapy-system or high-voltage-related fault is identified:</strong> Stop external troubleshooting and escalate.</p>

<h4>9. Perform One Controlled Power Restart</h4>

<p>After documenting all visible messages and confirming the device is not connected to a patient:</p>

<ul>
  <li>Power the device off.</li>
  <li>Allow the shutdown sequence to complete.</li>
  <li>Confirm batteries and approved external power connections are secure.</li>
  <li>Restart the device.</li>
  <li>Observe startup and self-test behavior.</li>
  <li>Repeat one controlled charge test using approved defibrillator test equipment.</li>
</ul>

<p><strong>Expected:</strong> The device starts normally and charging behavior is repeatable.</p>

<p><strong>If the issue resolves only temporarily and later recurs:</strong> Treat the fault as unresolved. Intermittent charge failure is not acceptable for return to clinical service.</p>

<h4>10. Perform Controlled Functional Verification</h4>

<p>Using approved defibrillator test equipment and your organization’s authorized inspection procedure, determine whether the unit:</p>

<ul>
  <li>Initiates charging</li>
  <li>Reaches the selected energy state</li>
  <li>Maintains stable operation during charging</li>
  <li>Completes the expected therapy sequence</li>
  <li>Behaves consistently across permitted test conditions</li>
</ul>

<p>Do not improvise energy-delivery testing and do not perform internal high-voltage measurements as part of basic troubleshooting.</p>

<p><strong>Expected:</strong> Charging is reliable and repeatable under controlled test conditions.</p>

<p><strong>If charging remains failed, delayed, intermittent, or abnormal:</strong> Stop troubleshooting and escalate.</p>

<h2 id="section-if-the-problem-persists" tabindex="-1">If the Problem Persists</h2>

<p>If power sources, batteries, external connections, therapy accessories, operating mode, energy selection, charge-command response, and controlled external testing have been ruled out, the failure is likely beyond basic external troubleshooting.</p>

<p>The device should be:</p>

<ul>
  <li>Removed from service</li>
  <li>Labeled Out of Service</li>
  <li>Sent for repair or qualified bench evaluation</li>
</ul>

<p>Further evaluation may involve the therapy system, charge-control pathway, high-voltage circuitry, internal power distribution, control electronics, or another internal fault. These areas should not be assumed defective until external causes are ruled out, and they should not be investigated through casual internal disassembly.</p>

<p>Knowing when to stop is proper troubleshooting. A defibrillator with an unresolved or intermittent charge failure should not be returned to clinical use.</p>

<h2 id="section-clinical-use-tip" tabindex="-1">Clinical Use Tip</h2>

<p>Never troubleshoot a charge failure while the LIFEPAK 35 is being relied upon for an active patient. Transfer care to another verified defibrillator first.</p>

<p>A unit that charges successfully once after previously failing is not automatically safe to return to service. Intermittent therapy failures require controlled evaluation and documented verification.</p>

<h2 id="section-work-order-documentation-ccr-method" tabindex="-1">Work Order Documentation (CCR Method)</h2>

<p><strong>CCR = Complaint, Cause, Resolution</strong></p>

<h4>Complaint</h4>
<p>What was reported by the clinical staff.</p>
<p><em>Example:</em><br>"Clinical staff reported the Stryker LIFEPAK 35 would not charge after selecting defibrillation energy and initiating the charge command."</p>

<h4>Cause</h4>
<p>What was observed during troubleshooting.</p>
<p><em>Example:</em><br>"Verified repeatable charge failure with stable device power and known-good external therapy accessories, indicating the fault was not corrected by external troubleshooting."</p>

<h4>Resolution</h4>
<p>What action was taken.</p>
<p><em>Example:</em><br>"Removed the LIFEPAK 35 from service, labeled it Out of Service, documented the charge failure, and routed the unit for qualified bench repair evaluation."</p>

<h2 id="section-helpful-details-to-include-if-known" tabindex="-1">Helpful Details to Include (If Known)</h2>

<ul>
  <li>AC or approved external power source checked</li>
  <li>Battery condition and seating verified</li>
  <li>Known-good power configuration tested</li>
  <li>Therapy cable inspected</li>
  <li>Known-good therapy accessory substituted</li>
  <li>Connector condition documented</li>
  <li>Selected energy level recorded</li>
  <li>Therapy mode recorded</li>
  <li>CHARGE control response documented</li>
  <li>Exact on-screen message recorded</li>
  <li>Alarm behavior documented</li>
  <li>Service indicator status recorded</li>
  <li>Startup or self-test behavior recorded</li>
  <li>Intermittent versus repeatable failure documented</li>
  <li>Unusual sounds noted</li>
  <li>Unusual heat or smell noted</li>
  <li>Controlled analyzer testing performed</li>
  <li>Final device status documented</li>
</ul>

<h2 id="section-final-thought" tabindex="-1">Final Thought</h2>

<p>Defibrillator charge failures require a disciplined safety-first approach. Verify power, connections, external therapy accessories, operating conditions, and reproducibility before suspecting an internal fault. When reliable charging cannot be demonstrated, remove the device from service, escalate appropriately, and preserve clear CCR documentation.</p>

<p><strong>That is successful troubleshooting.</strong></p>

</main>

<section style="padding:40px; text-align:center;">
  <h3>Related Guides</h3>
  <div id="related-guides-grid" class="guides-grid" style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;"></div>
</section>
<script src="/related-guides.js?v=20260919"></script>

<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>
  <div class="thumb-buttons">
    <button class="thumb-btn yes" aria-label="This guide was helpful">👍</button>
    <button class="thumb-btn no" aria-label="This guide was not helpful">👎</button>
  </div>
  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>

<script src="../hub-links.js?v=20260919"></script>
<script src="../feedback.js?v=20260919"></script>
<script src="../guide-icons.js?v=20260919"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p><a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; <a href="../terms-of-use.html">Terms of Use</a></p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>

</body>
</html>
