<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<title>Stryker System 8 Surgical Power System - Preventive Maintenance or Electrical Safety Test Failure</title>
<meta name="description" content="Addresses failed System 8 PM, performance, inspection, or applicable electrical safety testing while separating handpieces from powered support equipment.">
<link rel="stylesheet" href="../style.css">
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-1L34E3TJL6"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
  gtag('config', 'G-1L34E3TJL6');
</script>
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8569368568902704" crossorigin="anonymous"></script>
<link rel="canonical" href="https://jaketroubleshoots.com/guides/stryker-system-8-preventive-maintenance-or-electrical-safety-test-failure.html" />
</head>
<body>

<header>
  <a href="../index.html" class="site-logo">
    <img src="../images/logo.png" alt="Jake Troubleshoots Logo" class="site-icon">
    <span class="logo-text">Jake Troubleshoots</span>
  </a>
  <nav class="site-primary-nav" aria-label="Primary navigation">
    <a href="../guides.html">Guides</a>
    <a href="../preventive-maintenance.html">PMs</a>
    <a href="../biomed-basics.html">Basics</a>
    <a href="../search.html">Search</a>
    <details class="site-nav-more">
      <summary>More</summary>
      <div class="site-nav-menu">
        <a href="../biomed-education-certifications.html">Education &amp; Certifications</a>
        <a href="../biomed-jobs.html">Biomed Jobs</a>
        <a href="../vendors.html">Vendors</a>
        <a href="../index.html#biomed-quiz">Biomed Quiz</a>
        <a href="../contact.html">About &amp; Contact</a>
      </div>
    </details>
  </nav>
</header>

<section class="hero">
  <h2>Stryker System 8</h2>
  <p>Preventive Maintenance or Electrical Safety Test Failure</p>
</section>

<main style="max-width:900px; margin:40px auto; padding:0 20px;">

<h3>Asset Type</h3>

<p>Surgical Power System</p>

<h3>Manufacturer</h3>

<p>Stryker</p>

<h3>Model</h3>

<p>System 8</p>

<h2>What This Guide Helps With</h2>

<p>Addresses failed System 8 PM, performance, inspection, or applicable electrical safety testing while separating handpieces from powered support equipment.</p>

<h2>Step-by-Step Troubleshooting</h2>

<h4>1. Remove Equipment That Fails Required Testing From Clinical Availability</h4>

<p>Do not return System 8 equipment to clinical use after a required PM, functional, or electrical safety test has failed until the reason is identified and the required test passes.</p>

<p><strong>Expected outcome:</strong> Equipment with an unresolved test failure is unavailable for patient use.</p>

<h4>2. Identify Exactly Which Test Failed</h4>

<p>Record the specific failed portion of the inspection or PM.</p>

<p>Determine whether the failure applies to:</p>

<ul>
  <li>Battery-powered handpiece inspection</li>
  <li>Battery performance</li>
  <li>Charger operation</li>
  <li>Powered support equipment</li>
  <li>Mechanical function</li>
  <li>Accessory engagement</li>
  <li>Applicable electrical safety testing</li>
</ul>

<p>Do not apply mains-powered electrical safety requirements to a battery-powered component unless the approved procedure specifically requires them.</p>

<p><strong>Expected outcome:</strong> The failed requirement is correctly associated with the component being tested.</p>

<h4>3. Verify the Test Procedure and Equipment</h4>

<p>Confirm that the current approved procedure is being followed and that the correct test equipment, fixtures, adapters, and accessories are being used.</p>

<p>Verify required test equipment is within its applicable calibration status.</p>

<p><strong>Expected outcome:</strong> The failure is based on a valid test setup rather than incorrect methodology.</p>

<h4>4. Perform a Detailed External Inspection</h4>

<p>Inspect the applicable component for:</p>

<ul>
  <li>Cracks</li>
  <li>Missing or loose hardware</li>
  <li>Damaged housings</li>
  <li>Corrosion</li>
  <li>Contamination</li>
  <li>Damaged contacts</li>
  <li>Worn attachment interfaces</li>
  <li>Damaged power cords on mains-powered support equipment</li>
  <li>Evidence of liquid ingress or overheating</li>
</ul>

<p><strong>Expected outcome:</strong> Physical condition meets applicable requirements or the damaged equipment is removed from service.</p>

<h4>5. Verify Battery and Charging Components</h4>

<p>For handpiece performance failures, use a known-good charged compatible battery.</p>

<p>For charger-related failures, verify the AC source, cord condition, charger seating, and battery contacts.</p>

<p><strong>Expected outcome:</strong> Battery and charging conditions are either confirmed normal or identified as the cause of the failed PM.</p>

<h4>6. Verify Attachments and Accessories</h4>

<p>When the PM or performance test uses an attachment or accessory, confirm that it is compatible, correctly installed, and in suitable condition.</p>

<p>Use a known-good component when necessary to distinguish an accessory problem from a handpiece problem.</p>

<p><strong>Expected outcome:</strong> The test is performed with verified external components.</p>

<h4>7. Investigate an Electrical Safety Failure at the Correct Level</h4>

<p>For mains-powered System 8 support or charging equipment, inspect the AC cord, plug, enclosure, and accessible connections before assuming an internal electrical fault.</p>

<p>Confirm that the electrical safety analyzer setup and test configuration match the applicable procedure.</p>

<p>Do not defeat protective grounding or modify equipment to force a passing result.</p>

<p><strong>Expected outcome:</strong> An external setup or cord problem is corrected, or a reproducible equipment-side electrical safety failure is confirmed.</p>

<h4>8. Repeat the Failed Test</h4>

<p>After correcting any identified external cause, repeat the specific failed portion using the approved procedure.</p>

<p>If it passes, complete the remainder of the required PM rather than stopping after the originally failed item.</p>

<p><strong>Expected outcome:</strong> The complete required inspection and testing passes. Troubleshooting can stop once documentation is complete.</p>

<h4>9. Verify Complete Functional Operation</h4>

<p>Before return to service, verify as applicable:</p>

<ul>
  <li>Secure battery engagement</li>
  <li>Reliable activation</li>
  <li>Proper control operation</li>
  <li>Attachment engagement</li>
  <li>Stable powered performance</li>
  <li>Normal charging behavior</li>
  <li>Condition of mains-powered accessories</li>
  <li>Any required electrical safety results</li>
</ul>

<p><strong>Expected outcome:</strong> All required functional and safety tests pass without unresolved abnormalities.</p>

<h4>10. Escalate Any Reproducible PM or Safety Failure</h4>

<p>If the equipment continues to fail a required test after test setup, battery, accessories, and external conditions have been verified, remove it from service.</p>

<p>Never change test limits or omit a failed test simply to close the PM.</p>

<p><strong>Expected outcome:</strong> The equipment is routed for qualified repair or further bench evaluation.</p>

<h2>If the Problem Persists</h2>

<p>The approved test procedure, test equipment, battery condition, accessories, external connections, physical condition, and applicable electrical safety setup have been verified. A persistent failure may represent internal wear, electrical insulation or grounding problems in mains-powered support equipment, internal mechanical problems, control faults, or another service-level condition.</p>

<p>The affected equipment should be:</p>

<ul>
  <li>Removed from service</li>
  <li>Labeled <strong>Out of Service</strong></li>
  <li>Sent for repair or bench evaluation</li>
  <li>Evaluated using appropriate Stryker documentation and approved test equipment</li>
  <li>Repaired or configured only by qualified personnel</li>
</ul>

<p>After corrective service, repeat all required failed tests and any associated return-to-service testing before clinical release. Knowing when to stop external troubleshooting is proper troubleshooting.</p>

<h2>Clinical Use Tip</h2>

<p>Apply each PM and electrical safety requirement to the correct System 8 component; the battery-powered handpiece and mains-powered charging equipment should not be treated as identical test subjects.</p>

<h2>Work Order Documentation (CCR Method)</h2>



<p><strong>CCR = Complaint, Cause, Resolution</strong></p>

<h4>Complaint</h4>

<p>What was reported by the clinical staff.</p>

<p><em>Example:</em><br>"During scheduled PM, the System 8 charging equipment failed the initial electrical safety evaluation."</p>

<h4>Cause</h4>

<p>What was observed during troubleshooting.</p>

<p><em>Example:</em><br>"Clinical Engineering found damage to the charger&#x27;s external AC power cord while the remaining accessible equipment condition was satisfactory."</p>

<h4>Resolution</h4>

<p>What action was taken.</p>

<p><em>Example:</em><br>"Removed the damaged cord from use, installed the appropriate replacement, and completed the required electrical safety and functional testing successfully before return to service."</p>

<h2>Helpful Details to Include (If Known)</h2>



<ul>
  <li>Specific PM test that failed</li>
  <li>Component being tested</li>
  <li>Test equipment used</li>
  <li>Test-equipment calibration status</li>
  <li>Initial test result</li>
  <li>Physical inspection findings</li>
  <li>Battery used</li>
  <li>Attachment or accessory used</li>
  <li>AC cord and plug condition</li>
  <li>Corrective action</li>
  <li>Repeat test result</li>
  <li>Final device status</li>
</ul>

<h2>Final Thought</h2>

<p>A PM failure should trigger verification of the procedure, test setup, component condition, batteries, and accessories before internal failure is assumed. Never alter acceptance requirements to obtain a passing result; correct or escalate the cause and document the verified final condition.</p>

<p>That is successful troubleshooting.</p>

</main>
<section style="padding:40px; text-align:center;">
  <h3>Related Guides</h3>
  <div id="related-guides-grid" class="guides-grid" style="display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:20px; justify-items:center;"></div>
</section>
<script src="/related-guides.js"></script>

<section class="content-box guide-feedback">
  <h3>Was this guide helpful?</h3>
  <div class="thumb-buttons">
    <button class="thumb-btn yes">👍</button>
    <button class="thumb-btn no">👎</button>
  </div>
  <div class="suggest-cta">
    <p>Don't see a guide you need?</p>
    <a href="../suggest.html" class="suggest-btn hero-button">Suggest a Guide</a>
  </div>
</section>

<script src="../hub-links.js"></script>
<script src="../feedback.js"></script>
<script src="../guide-icons.js"></script>

<footer>
  <p>Contact: <a href="mailto:contact@jaketroubleshoots.com" style="color:#8fff00;">contact@jaketroubleshoots.com</a></p>
  <p><a href="../privacy-policy.html">Privacy Policy</a> &nbsp;|&nbsp; <a href="../terms-of-use.html">Terms of Use</a></p>
  <p>Guides intended for trained personnel only.</p>
  <p>© 2026 Jake Troubleshoots</p>
</footer>

</body>
</html>
